clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
  solver_method NR;
  default_maximum_voltage_error 1e-6;
};
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_POLETOP_AN_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object regulator_configuration {
  name feeder_reg_cfg;
  connect_type WYE_WYE;
  Control OUTPUT_VOLTAGE;
  band_center 7500;
  band_width 120;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_624;
  rating.summer.continuous 334.0;
  geometric_mean_radius 0.00814 ft;
  resistance 0.56300;
}
object overhead_line_conductor {
  name ID_625;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_626;
  rating.summer.continuous 120.0;
  geometric_mean_radius 0.00700 ft;
  resistance 2.40970;
}
object overhead_line_conductor {
  name ID_627;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_628;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00418 ft;
  resistance 1.62570;
}
object overhead_line_conductor {
  name ID_629;
  rating.summer.continuous 230.0;
  geometric_mean_radius 0.01203 ft;
  resistance 0.95300;
}
object line_spacing {
  name ID_117;
  distance_AB 0.0 in;
  distance_BC 0.0 in;
  distance_AC 0.0 in;
  distance_AN 0.0 in;
  distance_BN 0.0 in;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_118;
  distance_AB 57.6 in;
  distance_BC 57.6 in;
  distance_AC 57.6 in;
  distance_AN 84.0 in;
  distance_BN 84.0 in;
  distance_CN 84.0 in;
}
object line_spacing {
  name ID_119;
  distance_AN 84.0 in;
}
object line_spacing {
  name ID_120;
  distance_AN 0.0 in;
}
object line_spacing {
  name ID_121;
  distance_CN 84.0 in;
}
object line_spacing {
  name ID_122;
  distance_BN 84.0 in;
}
object line_spacing {
  name ID_123;
  distance_BC 57.6 in;
  distance_BN 84.0 in;
  distance_CN 84.0 in;
}
object line_spacing {
  name ID_124;
  distance_BN 0.0 in;
}
object line_spacing {
  name ID_125;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_126;
  distance_AB 57.6 in;
  distance_AN 84.0 in;
  distance_BN 84.0 in;
}
object line_spacing {
  name ID_127;
  distance_BC 0.0 in;
  distance_BN 0.0 in;
  distance_CN 0.0 in;
}
object line_configuration {
  name ID_88;
  conductor_A ID_2080;
  conductor_B ID_2080;
  conductor_C ID_2080;
  conductor_N ID_2080;
  spacing ID_117;
}
object line_configuration {
  name ID_89;
  conductor_A ID_624;
  conductor_B ID_624;
  conductor_C ID_624;
  conductor_N ID_624;
  spacing ID_118;
}
object line_configuration {
  name ID_90;
  conductor_A ID_625;
  conductor_B ID_625;
  conductor_C ID_625;
  conductor_N ID_625;
  spacing ID_118;
}
object line_configuration {
  name ID_91;
  conductor_A ID_2081;
  conductor_B ID_2081;
  conductor_C ID_2081;
  conductor_N ID_2081;
  spacing ID_117;
}
object line_configuration {
  name ID_92;
  conductor_A ID_625;
  conductor_N ID_625;
  spacing ID_119;
}
object line_configuration {
  name ID_93;
  conductor_A ID_2081;
  conductor_N ID_2081;
  spacing ID_120;
}
object line_configuration {
  name ID_94;
  conductor_A ID_624;
  conductor_B ID_624;
  conductor_C ID_624;
  conductor_N ID_624;
  spacing ID_118;
}
object line_configuration {
  name ID_95;
  conductor_C ID_625;
  conductor_N ID_625;
  spacing ID_121;
}
object line_configuration {
  name ID_96;
  conductor_C ID_626;
  conductor_N ID_626;
  spacing ID_121;
}
object line_configuration {
  name ID_97;
  conductor_B ID_626;
  conductor_N ID_626;
  spacing ID_122;
}
object line_configuration {
  name ID_98;
  conductor_B ID_625;
  conductor_N ID_625;
  spacing ID_122;
}
object line_configuration {
  name ID_99;
  conductor_A ID_627;
  conductor_N ID_627;
  spacing ID_119;
}
object line_configuration {
  name ID_100;
  conductor_B ID_626;
  conductor_C ID_626;
  conductor_N ID_626;
  spacing ID_123;
}
object line_configuration {
  name ID_101;
  conductor_C ID_625;
  conductor_N ID_625;
  spacing ID_121;
}
object line_configuration {
  name ID_102;
  conductor_B ID_625;
  conductor_C ID_625;
  conductor_N ID_625;
  spacing ID_123;
}
object line_configuration {
  name ID_103;
  conductor_B ID_2081;
  conductor_N ID_2081;
  spacing ID_124;
}
object line_configuration {
  name ID_104;
  conductor_C ID_2081;
  conductor_N ID_2081;
  spacing ID_125;
}
object line_configuration {
  name ID_105;
  conductor_C ID_628;
  conductor_N ID_628;
  spacing ID_121;
}
object line_configuration {
  name ID_106;
  conductor_A ID_624;
  conductor_B ID_624;
  conductor_C ID_624;
  conductor_N ID_624;
  spacing ID_118;
}
object line_configuration {
  name ID_107;
  conductor_A ID_629;
  conductor_B ID_629;
  conductor_C ID_629;
  conductor_N ID_629;
  spacing ID_118;
}
object line_configuration {
  name ID_108;
  conductor_B ID_628;
  conductor_N ID_628;
  spacing ID_122;
}
object line_configuration {
  name ID_109;
  conductor_B ID_2081;
  conductor_N ID_2081;
  spacing ID_122;
}
object line_configuration {
  name ID_110;
  conductor_A ID_629;
  conductor_B ID_629;
  conductor_C ID_629;
  conductor_N ID_629;
  spacing ID_118;
}
object line_configuration {
  name ID_111;
  conductor_A ID_626;
  conductor_N ID_626;
  spacing ID_119;
}
object line_configuration {
  name ID_112;
  conductor_A ID_626;
  conductor_B ID_626;
  conductor_N ID_626;
  spacing ID_126;
}
object line_configuration {
  name ID_113;
  conductor_A ID_627;
  conductor_B ID_627;
  conductor_N ID_627;
  spacing ID_126;
}
object line_configuration {
  name ID_114;
  conductor_A ID_626;
  conductor_B ID_626;
  conductor_N ID_626;
  spacing ID_126;
}
object line_configuration {
  name ID_115;
  conductor_B ID_2081;
  conductor_C ID_2081;
  conductor_N ID_2081;
  spacing ID_127;
}
object line_configuration {
  name ID_116;
  conductor_A ID_2081;
  conductor_N ID_2081;
  spacing ID_119;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_958;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_2080;
  rating.summer.continuous 488.0;
  outer_diameter 2.15;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.152;
  conductor_resistance 0.091872;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_2081;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R1_12_47_2_fuse_1;
// downstream 493.36 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_4;
  to R1_12_47_2_node_5;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_2;
// downstream 247.00 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_5;
  to R1_12_47_2_node_6;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_3;
// downstream 186.79 kva on AS
  phases AN;
  from R1_12_47_2_node_7;
  to R1_12_47_2_node_8;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_4;
// downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_10;
  to R1_12_47_2_node_11;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_5;
// downstream 46.70 kva on AS
  phases AN;
  from R1_12_47_2_node_12;
  to R1_12_47_2_node_13;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_6;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_18;
  to R1_12_47_2_node_19;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_7;
// downstream 14.46 kva on B
  phases BN;
  from R1_12_47_2_node_21;
  to R1_12_47_2_node_22;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_8;
// downstream 28.02 kva on A
  phases AN;
  from R1_12_47_2_node_24;
  to R1_12_47_2_node_25;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_9;
// downstream 255.97 kva on BCS
  phases BCN;
  from R1_12_47_2_node_28;
  to R1_12_47_2_node_29;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_10;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_33;
  to R1_12_47_2_node_34;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_11;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_33;
  to R1_12_47_2_node_35;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_12;
// downstream 7.59 kva on CS
  phases CN;
  from R1_12_47_2_node_36;
  to R1_12_47_2_node_37;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_13;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_39;
  to R1_12_47_2_node_40;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_14;
// downstream 18.97 kva on CS
  phases CN;
  from R1_12_47_2_node_41;
  to R1_12_47_2_node_43;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_15;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_42;
  to R1_12_47_2_node_44;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_16;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_45;
  to R1_12_47_2_node_46;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_17;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_49;
  to R1_12_47_2_node_50;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_18;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_51;
  to R1_12_47_2_node_52;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_19;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_51;
  to R1_12_47_2_node_53;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_20;
// downstream 285.87 kva on BS
  phases BN;
  from R1_12_47_2_node_57;
  to R1_12_47_2_node_58;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_21;
// downstream 27.81 kva on BS
  phases BN;
  from R1_12_47_2_node_61;
  to R1_12_47_2_node_62;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_22;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_67;
  to R1_12_47_2_node_68;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_23;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_73;
  to R1_12_47_2_node_74;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_24;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_75;
  to R1_12_47_2_node_76;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_25;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_78;
  to R1_12_47_2_node_79;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_26;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_81;
  to R1_12_47_2_node_82;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_27;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_81;
  to R1_12_47_2_node_83;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_28;
// downstream 119.02 kva on BS
  phases BN;
  from R1_12_47_2_node_84;
  to R1_12_47_2_node_85;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_29;
// downstream 70.08 kva on BS
  phases BN;
  from R1_12_47_2_node_85;
  to R1_12_47_2_node_86;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_30;
// downstream 30.59 kva on BS
  phases BN;
  from R1_12_47_2_node_89;
  to R1_12_47_2_node_90;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_31;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_93;
  to R1_12_47_2_node_95;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_32;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_85;
  to R1_12_47_2_node_96;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_33;
// downstream 34.48 kva on BS
  phases BN;
  from R1_12_47_2_node_97;
  to R1_12_47_2_node_336;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_34;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_100;
  to R1_12_47_2_node_102;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_35;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_101;
  to R1_12_47_2_node_103;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_36;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_99;
  to R1_12_47_2_node_105;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_37;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_336;
  to R1_12_47_2_node_337;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_38;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_107;
  to R1_12_47_2_node_108;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_39;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_109;
  to R1_12_47_2_node_110;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_40;
// downstream 1671.54 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_57;
  to R1_12_47_2_node_111;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_41;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_112;
  to R1_12_47_2_node_113;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_42;
// downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_114;
  to R1_12_47_2_node_115;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_43;
// downstream 27.92 kva on BS
  phases BN;
  from R1_12_47_2_node_116;
  to R1_12_47_2_node_323;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_44;
// downstream 527.49 kva on ABS
  phases ABN;
  from R1_12_47_2_node_118;
  to R1_12_47_2_node_119;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_45;
  phases BN;
  from R1_12_47_2_node_122;
  to R1_12_47_2_node_123;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_46;
// downstream 58.37 kva on AS
  phases AN;
  from R1_12_47_2_node_129;
  to R1_12_47_2_node_128;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_47;
// downstream 23.35 kva on AS
  phases AN;
  from R1_12_47_2_node_133;
  to R1_12_47_2_node_135;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_48;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_139;
  to R1_12_47_2_node_140;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_49;
// downstream 257.12 kva on AS
  phases AN;
  from R1_12_47_2_node_126;
  to R1_12_47_2_node_141;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_50;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_141;
  to R1_12_47_2_node_142;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_51;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_144;
  to R1_12_47_2_node_145;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_52;
// downstream 42.31 kva on AS
  phases AN;
  from R1_12_47_2_node_148;
  to R1_12_47_2_node_308;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_53;
// downstream 155.66 kva on AS
  phases AN;
  from R1_12_47_2_node_148;
  to R1_12_47_2_node_150;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_54;
// downstream 199.77 kva on CS
  phases CN;
  from R1_12_47_2_node_118;
  to R1_12_47_2_node_164;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_55;
// downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_164;
  to R1_12_47_2_node_165;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_56;
// downstream 126.44 kva on CS
  phases CN;
  from R1_12_47_2_node_166;
  to R1_12_47_2_node_168;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_57;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_184;
  to R1_12_47_2_node_334;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_58;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_185;
  to R1_12_47_2_node_186;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_59;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_187;
  to R1_12_47_2_node_188;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_60;
// downstream 194.52 kva on CS
  phases CN;
  from R1_12_47_2_node_189;
  to R1_12_47_2_node_190;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_61;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_208;
  to R1_12_47_2_node_209;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_62;
// downstream 50.58 kva on CS
  phases CN;
  from R1_12_47_2_node_210;
  to R1_12_47_2_node_211;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_63;
// downstream 8.16 kva on BCS
  phases BCN;
  from R1_12_47_2_node_215;
  to R1_12_47_2_node_216;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_64;
// downstream 7.59 kva on CS
  phases CN;
  from R1_12_47_2_node_217;
  to R1_12_47_2_node_335;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_65;
// downstream 15.37 kva on BCS
  phases BCN;
  from R1_12_47_2_node_217;
  to R1_12_47_2_node_320;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_66;
// downstream 50.61 kva on BS
  phases BN;
  from R1_12_47_2_node_222;
  to R1_12_47_2_node_223;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_67;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_232;
  to R1_12_47_2_node_233;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_68;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_235;
  to R1_12_47_2_node_236;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_69;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_238;
  to R1_12_47_2_node_239;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_70;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_238;
  to R1_12_47_2_node_240;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_71;
// downstream 75.86 kva on CS
  phases CN;
  from R1_12_47_2_node_242;
  to R1_12_47_2_node_243;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_72;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_251;
  to R1_12_47_2_node_252;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_73;
// downstream 16.69 kva on BS
  phases BN;
  from R1_12_47_2_node_254;
  to R1_12_47_2_node_255;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_74;
// downstream 25.03 kva on BS
  phases BN;
  from R1_12_47_2_node_259;
  to R1_12_47_2_node_310;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_75;
  phases CN;
  from R1_12_47_2_node_265;
  to R1_12_47_2_node_266;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_76;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_267;
  to R1_12_47_2_node_268;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_77;
// downstream 117.35 kva on BS
  phases BN;
  from R1_12_47_2_node_272;
  to R1_12_47_2_node_273;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_78;
// downstream 66.18 kva on BS
  phases BN;
  from R1_12_47_2_node_273;
  to R1_12_47_2_node_275;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_79;
// downstream 58.40 kva on BS
  phases BN;
  from R1_12_47_2_node_275;
  to R1_12_47_2_node_276;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_80;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_117;
  to R1_12_47_2_node_307;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_81;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_315;
  to R1_12_47_2_node_316;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_82;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_106;
  to R1_12_47_2_node_318;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_83;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_320;
  to R1_12_47_2_node_321;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_2_fuse_84;
// downstream 11.18 kva on AS
  phases AN;
  from R1_12_47_2_node_329;
  to R1_12_47_2_node_331;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R1_12_47_2_switch_1;
// downstream 2834.58 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_294;
  to R1_12_47_2_node_1;
  status CLOSED;
}
object switch {
  name R1_12_47_2_switch_2;
// downstream 1957.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_54;
  to R1_12_47_2_node_55;
  status CLOSED;
}
object switch {
  name R1_12_47_2_switch_3;
  phases ABCN;
  from R1_12_47_2_node_56;
  to R1_12_47_2_node_293;
  status CLOSED;
}
object switch {
  name R1_12_47_2_switch_4;
  phases ABCN;
  from R1_12_47_2_node_1;
  to R1_12_47_2_node_333;
  status CLOSED;
}
object overhead_line {
  name R1_12_47_2_ol_1;
// downstream 2834.58 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_2;
  to R1_12_47_2_node_3;
  length 123.455;
  configuration ID_89;
}
object overhead_line {
  name R1_12_47_2_ol_2;
// downstream 493.36 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_3;
  to R1_12_47_2_node_4;
  length 62.392;
  configuration ID_89;
}
object overhead_line {
  name R1_12_47_2_ol_3;
// downstream 238.77 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_5;
  to R1_12_47_2_node_7;
  length 89.116;
  configuration ID_90;
}
object overhead_line {
  name R1_12_47_2_ol_4;
// downstream 11.67 kva on AS
  phases AN;
  from R1_12_47_2_node_8;
  to R1_12_47_2_node_9;
  length 186.730;
  configuration ID_92;
}
object overhead_line {
  name R1_12_47_2_ol_5;
// downstream 159.55 kva on AS
  phases AN;
  from R1_12_47_2_node_8;
  to R1_12_47_2_node_10;
  length 281.290;
  configuration ID_92;
}
object overhead_line {
  name R1_12_47_2_ol_6;
// downstream 120.64 kva on AS
  phases AN;
  from R1_12_47_2_node_10;
  to R1_12_47_2_node_12;
  length 112.210;
  configuration ID_92;
}
object overhead_line {
  name R1_12_47_2_ol_7;
// downstream 66.16 kva on A
  phases AN;
  from R1_12_47_2_node_12;
  to R1_12_47_2_node_14;
  length 358.374;
  configuration ID_92;
}
object overhead_line {
  name R1_12_47_2_ol_8;
// downstream 11.67 kva on A
  phases AN;
  from R1_12_47_2_node_14;
  to R1_12_47_2_node_15;
  length 96.430;
  configuration ID_92;
}
object overhead_line {
  name R1_12_47_2_ol_9;
// downstream 15.57 kva on A
  phases AN;
  from R1_12_47_2_node_14;
  to R1_12_47_2_node_16;
  length 153.125;
  configuration ID_92;
}
object overhead_line {
  name R1_12_47_2_ol_10;
// downstream 2341.22 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_3;
  to R1_12_47_2_node_17;
  length 308.822;
  configuration ID_94;
}
object overhead_line {
  name R1_12_47_2_ol_11;
// downstream 2330.47 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_17;
  to R1_12_47_2_node_18;
  length 763.792;
  configuration ID_94;
}
object overhead_line {
  name R1_12_47_2_ol_12;
  phases CN;
  from R1_12_47_2_node_19;
  to R1_12_47_2_node_20;
  length 56.487;
  configuration ID_96;
}
object overhead_line {
  name R1_12_47_2_ol_13;
// downstream 2295.55 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_18;
  to R1_12_47_2_node_21;
  length 1076.578;
  configuration ID_89;
}
object overhead_line {
  name R1_12_47_2_ol_14;
// downstream 11.12 kva on B
  phases BN;
  from R1_12_47_2_node_22;
  to R1_12_47_2_node_23;
  length 513.463;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_15;
// downstream 2249.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_21;
  to R1_12_47_2_node_24;
  length 1175.557;
  configuration ID_89;
}
object overhead_line {
  name R1_12_47_2_ol_16;
// downstream 4.67 kva on A
  phases AN;
  from R1_12_47_2_node_25;
  to R1_12_47_2_node_26;
  length 447.078;
  configuration ID_99;
}
object overhead_line {
  name R1_12_47_2_ol_17;
// downstream 7.78 kva on A
  phases AN;
  from R1_12_47_2_node_25;
  to R1_12_47_2_node_27;
  length 565.858;
  configuration ID_99;
}
object overhead_line {
  name R1_12_47_2_ol_18;
// downstream 2213.38 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_24;
  to R1_12_47_2_node_28;
  length 1301.903;
  configuration ID_89;
}
object overhead_line {
  name R1_12_47_2_ol_19;
// downstream 245.79 kva on BCS
  phases BCN;
  from R1_12_47_2_node_29;
  to R1_12_47_2_node_30;
  length 452.473;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_20;
  phases CN;
  from R1_12_47_2_node_30;
  to R1_12_47_2_node_31;
  length 86.737;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_21;
// downstream 245.79 kva on BCS
  phases BCN;
  from R1_12_47_2_node_30;
  to R1_12_47_2_node_32;
  length 1283.037;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_22;
// downstream 74.59 kva on BCS
  phases BCN;
  from R1_12_47_2_node_32;
  to R1_12_47_2_node_33;
  length 979.544;
  configuration ID_102;
}
object overhead_line {
  name R1_12_47_2_ol_23;
// downstream 22.76 kva on CS
  phases CN;
  from R1_12_47_2_node_33;
  to R1_12_47_2_node_36;
  length 526.655;
  configuration ID_96;
}
object overhead_line {
  name R1_12_47_2_ol_24;
// downstream 7.59 kva on CS
  phases CN;
  from R1_12_47_2_node_36;
  to R1_12_47_2_node_38;
  length 167.728;
  configuration ID_96;
}
object overhead_line {
  name R1_12_47_2_ol_25;
// downstream 140.35 kva on CS
  phases CN;
  from R1_12_47_2_node_32;
  to R1_12_47_2_node_39;
  length 484.671;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_26;
// downstream 110.00 kva on CS
  phases CN;
  from R1_12_47_2_node_39;
  to R1_12_47_2_node_41;
  length 199.853;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_27;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_41;
  to R1_12_47_2_node_42;
  length 46.979;
  configuration ID_105;
}
object overhead_line {
  name R1_12_47_2_ol_28;
// downstream 78.39 kva on CS
  phases CN;
  from R1_12_47_2_node_41;
  to R1_12_47_2_node_45;
  length 144.950;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_29;
// downstream 58.16 kva on CS
  phases CN;
  from R1_12_47_2_node_45;
  to R1_12_47_2_node_47;
  length 135.556;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_30;
// downstream 7.59 kva on CS
  phases CN;
  from R1_12_47_2_node_47;
  to R1_12_47_2_node_48;
  length 242.514;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_31;
// downstream 37.93 kva on CS
  phases CN;
  from R1_12_47_2_node_47;
  to R1_12_47_2_node_49;
  length 42.841;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_32;
// downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_49;
  to R1_12_47_2_node_51;
  length 429.720;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_33;
// downstream 1957.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_28;
  to R1_12_47_2_node_54;
  length 192.048;
  configuration ID_106;
}
object overhead_line {
  name R1_12_47_2_ol_34;
// downstream 1957.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_55;
  to R1_12_47_2_node_56;
  length 317.745;
  configuration ID_106;
}
object overhead_line {
  name R1_12_47_2_ol_35;
// downstream 1957.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_56;
  to R1_12_47_2_node_57;
  length 1182.045;
  configuration ID_107;
}
object overhead_line {
  name R1_12_47_2_ol_36;
// downstream 285.87 kva on BS
  phases BN;
  from R1_12_47_2_node_58;
  to R1_12_47_2_node_59;
  length 7970.953;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_37;
// downstream 3.34 kva on BS
  phases BN;
  from R1_12_47_2_node_59;
  to R1_12_47_2_node_60;
  length 80.000;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_38;
// downstream 282.53 kva on BS
  phases BN;
  from R1_12_47_2_node_59;
  to R1_12_47_2_node_61;
  length 60;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_39;
// downstream 254.73 kva on BS
  phases BN;
  from R1_12_47_2_node_61;
  to R1_12_47_2_node_67;
  length 735.313;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_40;
// downstream 246.94 kva on BS
  phases BN;
  from R1_12_47_2_node_67;
  to R1_12_47_2_node_69;
  length 355.899;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_41;
// downstream 6.67 kva on BS
  phases BN;
  from R1_12_47_2_node_69;
  to R1_12_47_2_node_70;
  length 387.000;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_42;
// downstream 3.34 kva on BS
  phases BN;
  from R1_12_47_2_node_69;
  to R1_12_47_2_node_71;
  length 89.300;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_43;
// downstream 236.93 kva on BS
  phases BN;
  from R1_12_47_2_node_69;
  to R1_12_47_2_node_72;
  length 507.548;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_44;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_72;
  to R1_12_47_2_node_73;
  length 417.000;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_45;
// downstream 225.81 kva on BS
  phases BN;
  from R1_12_47_2_node_72;
  to R1_12_47_2_node_75;
  length 926.229;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_46;
// downstream 216.91 kva on BS
  phases BN;
  from R1_12_47_2_node_75;
  to R1_12_47_2_node_77;
  length 146.200;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_47;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_77;
  to R1_12_47_2_node_78;
  length 51.415;
  configuration ID_108;
}
object overhead_line {
  name R1_12_47_2_ol_48;
// downstream 202.45 kva on BS
  phases BN;
  from R1_12_47_2_node_77;
  to R1_12_47_2_node_80;
  length 263.307;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_49;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_80;
  to R1_12_47_2_node_81;
  length 52.917;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_50;
// downstream 191.32 kva on BS
  phases BN;
  from R1_12_47_2_node_80;
  to R1_12_47_2_node_84;
  length 294.006;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_51;
// downstream 50.61 kva on BS
  phases BN;
  from R1_12_47_2_node_88;
  to R1_12_47_2_node_89;
  length 428.379;
  configuration ID_108;
}
object overhead_line {
  name R1_12_47_2_ol_52;
// downstream 20.02 kva on BS
  phases BN;
  from R1_12_47_2_node_89;
  to R1_12_47_2_node_93;
  length 720.157;
  configuration ID_108;
}
object overhead_line {
  name R1_12_47_2_ol_53;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_93;
  to R1_12_47_2_node_94;
  length 104.500;
  configuration ID_108;
}
object overhead_line {
  name R1_12_47_2_ol_54;
// downstream 43.38 kva on BS
  phases BN;
  from R1_12_47_2_node_85;
  to R1_12_47_2_node_97;
  length 394.359;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_55;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_97;
  to R1_12_47_2_node_98;
  length 299.500;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_56;
// downstream 66.74 kva on BS
  phases BN;
  from R1_12_47_2_node_101;
  to R1_12_47_2_node_99;
  length 323.000;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_57;
// downstream 72.30 kva on BS
  phases BN;
  from R1_12_47_2_node_84;
  to R1_12_47_2_node_101;
  length 173.643;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_58;
// downstream 55.62 kva on BS
  phases BN;
  from R1_12_47_2_node_99;
  to R1_12_47_2_node_104;
  length 1394.500;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_59;
// downstream 16.69 kva on BS
  phases BN;
  from R1_12_47_2_node_104;
  to R1_12_47_2_node_106;
  length 320.700;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_60;
// downstream 22.25 kva on BS
  phases BN;
  from R1_12_47_2_node_104;
  to R1_12_47_2_node_107;
  length 1193.700;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_61;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_107;
  to R1_12_47_2_node_109;
  length 616.100;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_62;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_111;
  to R1_12_47_2_node_112;
  length 58.644;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_63;
// downstream 1648.56 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_111;
  to R1_12_47_2_node_114;
  length 1038.409;
  configuration ID_110;
}
object overhead_line {
  name R1_12_47_2_ol_64;
// downstream 1618.24 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_114;
  to R1_12_47_2_node_116;
  length 281.169;
  configuration ID_110;
}
object overhead_line {
  name R1_12_47_2_ol_65;
// downstream 1576.23 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_116;
  to R1_12_47_2_node_118;
  length 981.800;
  configuration ID_110;
}
object overhead_line {
  name R1_12_47_2_ol_66;
// downstream 31.59 kva on ABS
  phases ABN;
  from R1_12_47_2_node_119;
  to R1_12_47_2_node_120;
  length 275.039;
  configuration ID_113;
}
object overhead_line {
  name R1_12_47_2_ol_67;
// downstream 485.53 kva on ABS
  phases ABN;
  from R1_12_47_2_node_119;
  to R1_12_47_2_node_121;
  length 272.821;
  configuration ID_114;
}
object overhead_line {
  name R1_12_47_2_ol_68;
// downstream 3.34 kva on BS
  phases BN;
  from R1_12_47_2_node_121;
  to R1_12_47_2_node_122;
  length 174.255;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_69;
// downstream 474.93 kva on ABS
  phases ABN;
  from R1_12_47_2_node_121;
  to R1_12_47_2_node_124;
  length 639.649;
  configuration ID_114;
}
object overhead_line {
  name R1_12_47_2_ol_70;
// downstream 18.01 kva on ABS
  phases ABN;
  from R1_12_47_2_node_124;
  to R1_12_47_2_node_125;
  length 435.900;
  configuration ID_114;
}
object overhead_line {
  name R1_12_47_2_ol_71;
// downstream 446.54 kva on AS
  phases AN;
  from R1_12_47_2_node_124;
  to R1_12_47_2_node_126;
  length 207.908;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_72;
// downstream 114.41 kva on AS
  phases AN;
  from R1_12_47_2_node_126;
  to R1_12_47_2_node_127;
  length 932.900;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_73;
// downstream 66.16 kva on AS
  phases AN;
  from R1_12_47_2_node_127;
  to R1_12_47_2_node_129;
  length 49.900;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_74;
// downstream 12.45 kva on AS
  phases AN;
  from R1_12_47_2_node_127;
  to R1_12_47_2_node_131;
  length 1160.900;
  configuration ID_92;
}
object overhead_line {
  name R1_12_47_2_ol_75;
// downstream 67.22 kva on AS
  phases AN;
  from R1_12_47_2_node_126;
  to R1_12_47_2_node_327;
  length 190.452;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_76;
// downstream 20.24 kva on AS
  phases AN;
  from R1_12_47_2_node_133;
  to R1_12_47_2_node_330;
  length 112.728;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_77;
// downstream 4.67 kva on AS
  phases AN;
  from R1_12_47_2_node_137;
  to R1_12_47_2_node_138;
  length 303.200;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_78;
// downstream 10.90 kva on AS
  phases AN;
  from R1_12_47_2_node_137;
  to R1_12_47_2_node_139;
  length 159.400;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_79;
// downstream 240.00 kva on AS
  phases AN;
  from R1_12_47_2_node_141;
  to R1_12_47_2_node_143;
  length 471.600;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_80;
// downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_143;
  to R1_12_47_2_node_144;
  length 251.900;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_81;
// downstream 215.10 kva on AS
  phases AN;
  from R1_12_47_2_node_143;
  to R1_12_47_2_node_146;
  length 1204.583;
  configuration ID_92;
}
object overhead_line {
  name R1_12_47_2_ol_82;
// downstream 202.64 kva on AS
  phases AN;
  from R1_12_47_2_node_146;
  to R1_12_47_2_node_148;
  length 450.200;
  configuration ID_92;
}
object overhead_line {
  name R1_12_47_2_ol_83;
// downstream 159.31 kva on CS
  phases CN;
  from R1_12_47_2_node_164;
  to R1_12_47_2_node_166;
  length 1180.194;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_84;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_166;
  to R1_12_47_2_node_167;
  length 479.586;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_85;
// downstream 822.60 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_118;
  to R1_12_47_2_node_183;
  length 226.855;
  configuration ID_110;
}
object overhead_line {
  name R1_12_47_2_ol_86;
// downstream 812.74 kva on BCS
  phases BCN;
  from R1_12_47_2_node_183;
  to R1_12_47_2_node_184;
  length 186.690;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_87;
// downstream 807.18 kva on BCS
  phases BCN;
  from R1_12_47_2_node_184;
  to R1_12_47_2_node_185;
  length 136.044;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_88;
// downstream 794.54 kva on BCS
  phases BCN;
  from R1_12_47_2_node_185;
  to R1_12_47_2_node_187;
  length 192.321;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_89;
// downstream 774.24 kva on BCS
  phases BCN;
  from R1_12_47_2_node_187;
  to R1_12_47_2_node_189;
  length 813.851;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_90;
// downstream 569.54 kva on BCS
  phases BCN;
  from R1_12_47_2_node_189;
  to R1_12_47_2_node_208;
  length 505.346;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_91;
// downstream 50.58 kva on CS
  phases CN;
  from R1_12_47_2_node_208;
  to R1_12_47_2_node_210;
  length 126.966;
  configuration ID_96;
}
object overhead_line {
  name R1_12_47_2_ol_92;
// downstream 513.41 kva on BCS
  phases BCN;
  from R1_12_47_2_node_208;
  to R1_12_47_2_node_215;
  length 361.564;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_93;
// downstream 505.25 kva on BCS
  phases BCN;
  from R1_12_47_2_node_215;
  to R1_12_47_2_node_217;
  length 203.419;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_94;
// downstream 482.29 kva on BCS
  phases BCN;
  from R1_12_47_2_node_217;
  to R1_12_47_2_node_220;
  length 1165.435;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_95;
// downstream 39.49 kva on BS
  phases BN;
  from R1_12_47_2_node_224;
  to R1_12_47_2_node_221;
  length 631.043;
  configuration ID_108;
}
object overhead_line {
  name R1_12_47_2_ol_96;
// downstream 50.61 kva on BS
  phases BN;
  from R1_12_47_2_node_220;
  to R1_12_47_2_node_222;
  length 56.924;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_97;
// downstream 45.05 kva on BS
  phases BN;
  from R1_12_47_2_node_223;
  to R1_12_47_2_node_224;
  length 626.622;
  configuration ID_108;
}
object overhead_line {
  name R1_12_47_2_ol_98;
// downstream 33.93 kva on BS
  phases BN;
  from R1_12_47_2_node_221;
  to R1_12_47_2_node_227;
  length 322.078;
  configuration ID_108;
}
object overhead_line {
  name R1_12_47_2_ol_99;
// downstream 421.50 kva on BCS
  phases BCN;
  from R1_12_47_2_node_220;
  to R1_12_47_2_node_231;
  length 551.606;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_100;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_231;
  to R1_12_47_2_node_232;
  length 57.906;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_101;
// downstream 415.94 kva on BCS
  phases BCN;
  from R1_12_47_2_node_231;
  to R1_12_47_2_node_234;
  length 1171.194;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_102;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_234;
  to R1_12_47_2_node_235;
  length 159.358;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_103;
// downstream 410.38 kva on BCS
  phases BCN;
  from R1_12_47_2_node_234;
  to R1_12_47_2_node_237;
  length 768.872;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_104;
// downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_237;
  to R1_12_47_2_node_238;
  length 63.861;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_105;
// downstream 369.85 kva on BCS
  phases BCN;
  from R1_12_47_2_node_237;
  to R1_12_47_2_node_241;
  length 817.057;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_106;
// downstream 107.47 kva on CS
  phases CN;
  from R1_12_47_2_node_241;
  to R1_12_47_2_node_242;
  length 421.521;
  configuration ID_101;
}
object overhead_line {
  name R1_12_47_2_ol_107;
// downstream 244.61 kva on BCS
  phases BCN;
  from R1_12_47_2_node_241;
  to R1_12_47_2_node_250;
  length 410.586;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_108;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_250;
  to R1_12_47_2_node_251;
  length 160.911;
  configuration ID_96;
}
object overhead_line {
  name R1_12_47_2_ol_109;
// downstream 231.97 kva on BCS
  phases BCN;
  from R1_12_47_2_node_250;
  to R1_12_47_2_node_253;
  length 195.549;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_110;
// downstream 16.69 kva on BS
  phases BN;
  from R1_12_47_2_node_253;
  to R1_12_47_2_node_254;
  length 57.191;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_111;
// downstream 215.28 kva on BCS
  phases BCN;
  from R1_12_47_2_node_253;
  to R1_12_47_2_node_258;
  length 401.856;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_112;
// downstream 25.03 kva on BS
  phases BN;
  from R1_12_47_2_node_258;
  to R1_12_47_2_node_259;
  length 239.355;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_113;
// downstream 180.07 kva on BCS
  phases BCN;
  from R1_12_47_2_node_258;
  to R1_12_47_2_node_263;
  length 243.368;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_114;
// downstream 180.07 kva on BCS
  phases BCN;
  from R1_12_47_2_node_263;
  to R1_12_47_2_node_264;
  length 233.113;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_115;
// downstream 22.82 kva on BCS
  phases BCN;
  from R1_12_47_2_node_264;
  to R1_12_47_2_node_265;
  length 585.992;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_116;
// downstream 12.64 kva on CS
  phases BCN;
  from R1_12_47_2_node_265;
  to R1_12_47_2_node_267;
  length 422.389;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_117;
// downstream 144.60 kva on BS
  phases BN;
  from R1_12_47_2_node_271;
  to R1_12_47_2_node_272;
  length 223.000;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_118;
// downstream 8.90 kva on BS
  phases BN;
  from R1_12_47_2_node_273;
  to R1_12_47_2_node_274;
  length 337.264;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_119;
// downstream 27.25 kva on BS
  phases BN;
  from R1_12_47_2_node_272;
  to R1_12_47_2_node_291;
  length 421.700;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_120;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_275;
  to R1_12_47_2_node_313;
  length 206.494;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_121;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_313;
  to R1_12_47_2_node_314;
  length 97.473;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_122;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_314;
  to R1_12_47_2_node_315;
  length 202.052;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_123;
// downstream 9.81 kva on BCS
  phases BCN;
  from R1_12_47_2_node_320;
  to R1_12_47_2_node_218;
  length 113.500;
  configuration ID_100;
}
object overhead_line {
  name R1_12_47_2_ol_124;
// downstream 16.74 kva on BS
  phases BN;
  from R1_12_47_2_node_323;
  to R1_12_47_2_node_117;
  length 173.400;
  configuration ID_97;
}
object overhead_line {
  name R1_12_47_2_ol_125;
// downstream 14.46 kva on BS
  phases BN;
  from R1_12_47_2_node_336;
  to R1_12_47_2_node_100;
  length 176.600;
  configuration ID_98;
}
object overhead_line {
  name R1_12_47_2_ol_126;
// downstream 54.77 kva on AS
  phases AN;
  from R1_12_47_2_node_325;
  to R1_12_47_2_node_329;
  length 292.255;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_127;
// downstream 54.77 kva on AS
  phases AN;
  from R1_12_47_2_node_326;
  to R1_12_47_2_node_325;
  length 166.201;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_128;
// downstream 54.77 kva on AS
  phases AN;
  from R1_12_47_2_node_327;
  to R1_12_47_2_node_326;
  length 136.208;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_129;
// downstream 43.58 kva on AS
  phases AN;
  from R1_12_47_2_node_328;
  to R1_12_47_2_node_133;
  length 165.404;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_130;
// downstream 43.58 kva on AS
  phases AN;
  from R1_12_47_2_node_329;
  to R1_12_47_2_node_328;
  length 192.523;
  configuration ID_111;
}
object overhead_line {
  name R1_12_47_2_ol_131;
// downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_330;
  to R1_12_47_2_node_137;
  length 135.296;
  configuration ID_111;
}
object underground_line {
  name R1_12_47_2_ul_1;
// downstream 2834.58 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_1;
  to R1_12_47_2_node_2;
  length 51.730;
  configuration ID_88;
}
object underground_line {
  name R1_12_47_2_ul_2;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_62;
  to R1_12_47_2_node_63;
  length 827.800;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_3;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_63;
  to R1_12_47_2_node_64;
  length 70.200;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_4;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_62;
  to R1_12_47_2_node_296;
  length 804.500;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_5;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_63;
  to R1_12_47_2_node_66;
  length 65.600;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_6;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_86;
  to R1_12_47_2_node_87;
  length 276.800;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_7;
// downstream 58.95 kva on BS
  phases BN;
  from R1_12_47_2_node_86;
  to R1_12_47_2_node_88;
  length 201.700;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_8;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_90;
  to R1_12_47_2_node_91;
  length 222.300;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_9;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_90;
  to R1_12_47_2_node_92;
  length 576.400;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_10;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_128;
  to R1_12_47_2_node_130;
  length 75.400;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_11;
// downstream 50.59 kva on AS
  phases AN;
  from R1_12_47_2_node_128;
  to R1_12_47_2_node_132;
  length 803.392;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_12;
// downstream 11.67 kva on AS
  phases AN;
  from R1_12_47_2_node_132;
  to R1_12_47_2_node_134;
  length 861.800;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_13;
// downstream 38.92 kva on AS
  phases AN;
  from R1_12_47_2_node_132;
  to R1_12_47_2_node_301;
  length 1137.145;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_14;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_146;
  to R1_12_47_2_node_147;
  length 160.500;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_15;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_150;
  to R1_12_47_2_node_151;
  length 237.200;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_16;
// downstream 42.81 kva on AS
  phases AN;
  from R1_12_47_2_node_150;
  to R1_12_47_2_node_152;
  length 458.912;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_17;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_152;
  to R1_12_47_2_node_153;
  length 344.600;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_18;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_152;
  to R1_12_47_2_node_154;
  length 272.300;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_19;
// downstream 27.24 kva on AS
  phases AN;
  from R1_12_47_2_node_152;
  to R1_12_47_2_node_155;
  length 316.033;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_20;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_155;
  to R1_12_47_2_node_156;
  length 263.800;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_21;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_155;
  to R1_12_47_2_node_157;
  length 201.700;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_22;
// downstream 11.67 kva on AS
  phases AN;
  from R1_12_47_2_node_155;
  to R1_12_47_2_node_158;
  length 768.700;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_23;
// downstream 105.07 kva on AS
  phases AN;
  from R1_12_47_2_node_150;
  to R1_12_47_2_node_159;
  length 1133.500;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_24;
// downstream 31.13 kva on AS
  phases AN;
  from R1_12_47_2_node_159;
  to R1_12_47_2_node_160;
  length 222.400;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_25;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_160;
  to R1_12_47_2_node_161;
  length 620.800;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_26;
// downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_160;
  to R1_12_47_2_node_162;
  length 624.100;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_27;
// downstream 58.37 kva on AS
  phases AN;
  from R1_12_47_2_node_159;
  to R1_12_47_2_node_163;
  length 1893.700;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_28;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_168;
  to R1_12_47_2_node_169;
  length 296.800;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_29;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_168;
  to R1_12_47_2_node_170;
  length 72.900;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_30;
// downstream 101.15 kva on CS
  phases CN;
  from R1_12_47_2_node_168;
  to R1_12_47_2_node_171;
  length 693.339;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_31;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_171;
  to R1_12_47_2_node_172;
  length 401.300;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_32;
// downstream 88.51 kva on CS
  phases CN;
  from R1_12_47_2_node_171;
  to R1_12_47_2_node_173;
  length 454.839;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_33;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_173;
  to R1_12_47_2_node_174;
  length 201.300;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_34;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_173;
  to R1_12_47_2_node_175;
  length 460.400;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_35;
// downstream 63.22 kva on CS
  phases CN;
  from R1_12_47_2_node_173;
  to R1_12_47_2_node_176;
  length 550.958;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_36;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_176;
  to R1_12_47_2_node_177;
  length 102.694;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_37;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_176;
  to R1_12_47_2_node_178;
  length 158.642;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_38;
// downstream 37.93 kva on CS
  phases CN;
  from R1_12_47_2_node_176;
  to R1_12_47_2_node_179;
  length 334.792;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_39;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_179;
  to R1_12_47_2_node_180;
  length 88.181;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_40;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_179;
  to R1_12_47_2_node_181;
  length 283.254;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_41;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_179;
  to R1_12_47_2_node_182;
  length 228.880;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_42;
// downstream 36.47 kva on CS
  phases CN;
  from R1_12_47_2_node_190;
  to R1_12_47_2_node_191;
  length 94.542;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_43;
// downstream 44.25 kva on CS
  phases CN;
  from R1_12_47_2_node_190;
  to R1_12_47_2_node_192;
  length 526.924;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_44;
// downstream 18.97 kva on CS
  phases CN;
  from R1_12_47_2_node_192;
  to R1_12_47_2_node_193;
  length 516.343;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_45;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_195;
  to R1_12_47_2_node_194;
  length 134.500;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_46;
// downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_192;
  to R1_12_47_2_node_195;
  length 669.195;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_47;
  phases CN;
  from R1_12_47_2_node_195;
  to R1_12_47_2_node_196;
  length 269.959;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_48;
// downstream 113.79 kva on CS
  phases CN;
  from R1_12_47_2_node_190;
  to R1_12_47_2_node_197;
  length 590.579;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_49;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_197;
  to R1_12_47_2_node_198;
  length 221.021;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_50;
// downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_197;
  to R1_12_47_2_node_199;
  length 748.609;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_51;
// downstream 63.22 kva on CS
  phases CN;
  from R1_12_47_2_node_197;
  to R1_12_47_2_node_306;
  length 178.400;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_52;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_200;
  to R1_12_47_2_node_201;
  length 365.067;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_53;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_200;
  to R1_12_47_2_node_202;
  length 303.795;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_54;
// downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_200;
  to R1_12_47_2_node_203;
  length 126.421;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_55;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_203;
  to R1_12_47_2_node_204;
  length 278.768;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_56;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_203;
  to R1_12_47_2_node_205;
  length 325.784;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_57;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_205;
  to R1_12_47_2_node_206;
  length 1041.699;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_58;
  phases CN;
  from R1_12_47_2_node_205;
  to R1_12_47_2_node_207;
  length 72.225;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_59;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_211;
  to R1_12_47_2_node_212;
  length 67.962;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_60;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_211;
  to R1_12_47_2_node_213;
  length 125.159;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_61;
// downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_211;
  to R1_12_47_2_node_214;
  length 307.866;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_62;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_221;
  to R1_12_47_2_node_219;
  length 227.544;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_63;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_223;
  to R1_12_47_2_node_225;
  length 126.669;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_64;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_224;
  to R1_12_47_2_node_226;
  length 356.111;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_65;
// downstream 8.34 kva on BS
  phases BN;
  from R1_12_47_2_node_227;
  to R1_12_47_2_node_228;
  length 473.778;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_66;
// downstream 22.25 kva on BS
  phases BN;
  from R1_12_47_2_node_227;
  to R1_12_47_2_node_229;
  length 555.790;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_67;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_229;
  to R1_12_47_2_node_230;
  length 189.403;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_68;
// downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_243;
  to R1_12_47_2_node_244;
  length 425.203;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_69;
// downstream 50.58 kva on CS
  phases CN;
  from R1_12_47_2_node_243;
  to R1_12_47_2_node_245;
  length 582.899;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_70;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_245;
  to R1_12_47_2_node_246;
  length 171.863;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_71;
// downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_245;
  to R1_12_47_2_node_247;
  length 769.244;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_72;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_247;
  to R1_12_47_2_node_248;
  length 428.184;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_73;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_247;
  to R1_12_47_2_node_249;
  length 372.600;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_74;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_255;
  to R1_12_47_2_node_256;
  length 425.087;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_75;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_255;
  to R1_12_47_2_node_257;
  length 618.416;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_76;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_260;
  to R1_12_47_2_node_261;
  length 701.875;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_77;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_260;
  to R1_12_47_2_node_262;
  length 936.435;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_78;
// downstream 157.25 kva on BCS
  phases BCN;
  from R1_12_47_2_node_264;
  to R1_12_47_2_node_269;
  length 4976.801;
  configuration ID_115;
}
object underground_line {
  name R1_12_47_2_ul_79;
// downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_269;
  to R1_12_47_2_node_270;
  length 1742.937;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_80;
// downstream 144.60 kva on BS
  phases BN;
  from R1_12_47_2_node_269;
  to R1_12_47_2_node_271;
  length 7612.900;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_81;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_276;
  to R1_12_47_2_node_277;
  length 111.401;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_82;
// downstream 52.84 kva on BS
  phases BN;
  from R1_12_47_2_node_276;
  to R1_12_47_2_node_278;
  length 437.420;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_83;
  phases BN;
  from R1_12_47_2_node_278;
  to R1_12_47_2_node_279;
  length 416.676;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_84;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_278;
  to R1_12_47_2_node_280;
  length 571.302;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_85;
// downstream 41.71 kva on BS
  phases BN;
  from R1_12_47_2_node_278;
  to R1_12_47_2_node_281;
  length 566.605;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_86;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_281;
  to R1_12_47_2_node_282;
  length 329.119;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_87;
// downstream 36.15 kva on BS
  phases BN;
  from R1_12_47_2_node_281;
  to R1_12_47_2_node_283;
  length 580.102;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_88;
// downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_283;
  to R1_12_47_2_node_284;
  length 129.611;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_89;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_283;
  to R1_12_47_2_node_285;
  length 338.577;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_90;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_284;
  to R1_12_47_2_node_286;
  length 221.130;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_91;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_284;
  to R1_12_47_2_node_287;
  length 661.023;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_92;
// downstream 19.47 kva on BS
  phases BN;
  from R1_12_47_2_node_283;
  to R1_12_47_2_node_288;
  length 364.846;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_93;
// downstream 8.34 kva on BS
  phases BN;
  from R1_12_47_2_node_288;
  to R1_12_47_2_node_289;
  length 463.546;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_94;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_288;
  to R1_12_47_2_node_290;
  length 1572.450;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_95;
// downstream 25.03 kva on BS
  phases BN;
  from R1_12_47_2_node_291;
  to R1_12_47_2_node_292;
  length 3048.485;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_96;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_62;
  to R1_12_47_2_node_295;
  length 20.200;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_97;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_296;
  to R1_12_47_2_node_65;
  length 755.208;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_98;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_65;
  to R1_12_47_2_node_297;
  length 311.300;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_99;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_95;
  to R1_12_47_2_node_298;
  length 707.231;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_100;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_298;
  to R1_12_47_2_node_299;
  length 956.962;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_101;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_299;
  to R1_12_47_2_node_300;
  length 243.621;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_102;
// downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_301;
  to R1_12_47_2_node_136;
  length 625.181;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_103;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_136;
  to R1_12_47_2_node_302;
  length 71.300;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_104;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_136;
  to R1_12_47_2_node_303;
  length 82.000;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_105;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_301;
  to R1_12_47_2_node_304;
  length 80.500;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_106;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_301;
  to R1_12_47_2_node_305;
  length 241.000;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_107;
// downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_308;
  to R1_12_47_2_node_149;
  length 468.700;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_108;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_308;
  to R1_12_47_2_node_309;
  length 747.100;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_109;
// downstream 19.47 kva on BS
  phases BN;
  from R1_12_47_2_node_310;
  to R1_12_47_2_node_260;
  length 284.600;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_110;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_310;
  to R1_12_47_2_node_311;
  length 356.800;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_111;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_300;
  to R1_12_47_2_node_312;
  length 399.400;
  configuration ID_103;
}
object underground_line {
  name R1_12_47_2_ul_112;
// downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_115;
  to R1_12_47_2_node_317;
  length 203.300;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_113;
// downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_318;
  to R1_12_47_2_node_319;
  length 381.800;
  configuration ID_109;
}
object underground_line {
  name R1_12_47_2_ul_114;
// downstream 11.18 kva on AS
  phases AN;
  from R1_12_47_2_node_308;
  to R1_12_47_2_node_322;
  length 174.900;
  configuration ID_93;
}
object underground_line {
  name R1_12_47_2_ul_115;
// downstream 11.18 kva on CS
  phases CN;
  from R1_12_47_2_node_191;
  to R1_12_47_2_node_324;
  length 226.800;
  configuration ID_104;
}
object underground_line {
  name R1_12_47_2_ul_116;
  phases ABCN;
  from R1_12_47_2_node_1;
  to R1_12_47_2_node_332;
  length 5.491;
  configuration ID_88;
}
object underground_line {
  name R1_12_47_2_ul_117;
// downstream 50.58 kva on CS
  phases CN;
  from R1_12_47_2_node_306;
  to R1_12_47_2_node_200;
  length 698.608;
  configuration ID_104;
}
object triplex_line {
  name R1_12_47_2_tl_1;
// downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_1;
  to R1_12_47_2_tm_1;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_2;
// downstream 23.35 kva on AS
  phases AS;
  from R1_12_47_2_tn_2;
  to R1_12_47_2_tm_2;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_3;
// downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_tn_3;
  to R1_12_47_2_tm_3;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_4;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_4;
  to R1_12_47_2_tm_4;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_5;
// downstream 46.70 kva on AS
  phases AS;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tm_5;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_6;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_6;
  to R1_12_47_2_tm_6;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_7;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_7;
  to R1_12_47_2_tm_7;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_8;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_8;
  to R1_12_47_2_tm_8;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_9;
// downstream 16.34 kva on AS
  phases AS;
  from R1_12_47_2_tn_9;
  to R1_12_47_2_tm_9;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_10;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_10;
  to R1_12_47_2_tm_10;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_11;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_11;
  to R1_12_47_2_tm_11;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_12;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_12;
  to R1_12_47_2_tm_12;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_13;
// downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_2_tn_13;
  to R1_12_47_2_tm_13;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_14;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_14;
  to R1_12_47_2_tm_14;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_15;
// downstream 20.23 kva on CS
  phases CS;
  from R1_12_47_2_tn_15;
  to R1_12_47_2_tm_15;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_16;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_16;
  to R1_12_47_2_tm_16;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_17;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_17;
  to R1_12_47_2_tm_17;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_18;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_18;
  to R1_12_47_2_tm_18;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_19;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_19;
  to R1_12_47_2_tm_19;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_20;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_20;
  to R1_12_47_2_tm_20;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_21;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_21;
  to R1_12_47_2_tm_21;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_22;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_22;
  to R1_12_47_2_tm_22;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_23;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_23;
  to R1_12_47_2_tm_23;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_24;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_24;
  to R1_12_47_2_tm_24;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_25;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_25;
  to R1_12_47_2_tm_25;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_26;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_26;
  to R1_12_47_2_tm_26;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_27;
// downstream 17.70 kva on CS
  phases CS;
  from R1_12_47_2_tn_27;
  to R1_12_47_2_tm_27;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_28;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_28;
  to R1_12_47_2_tm_28;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_29;
// downstream 18.97 kva on CS
  phases CS;
  from R1_12_47_2_tn_29;
  to R1_12_47_2_tm_29;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_30;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_30;
  to R1_12_47_2_tm_30;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_31;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_31;
  to R1_12_47_2_tm_31;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_32;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_32;
  to R1_12_47_2_tm_32;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_33;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_33;
  to R1_12_47_2_tm_33;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_34;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_34;
  to R1_12_47_2_tm_34;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_35;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_35;
  to R1_12_47_2_tm_35;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_36;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_36;
  to R1_12_47_2_tm_36;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_37;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_37;
  to R1_12_47_2_tm_37;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_38;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_38;
  to R1_12_47_2_tm_38;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_39;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_39;
  to R1_12_47_2_tm_39;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_40;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_40;
  to R1_12_47_2_tm_40;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_41;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_41;
  to R1_12_47_2_tm_41;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_42;
// downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_tn_42;
  to R1_12_47_2_tm_42;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_43;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_43;
  to R1_12_47_2_tm_43;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_44;
// downstream 6.67 kva on BS
  phases BS;
  from R1_12_47_2_tn_44;
  to R1_12_47_2_tm_44;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_45;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_45;
  to R1_12_47_2_tm_45;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_46;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_46;
  to R1_12_47_2_tm_46;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_47;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_47;
  to R1_12_47_2_tm_47;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_48;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_48;
  to R1_12_47_2_tm_48;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_49;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_49;
  to R1_12_47_2_tm_49;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_50;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_50;
  to R1_12_47_2_tm_50;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_51;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_51;
  to R1_12_47_2_tm_51;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_52;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_52;
  to R1_12_47_2_tm_52;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_53;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_53;
  to R1_12_47_2_tm_53;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_54;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_54;
  to R1_12_47_2_tm_54;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_55;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_55;
  to R1_12_47_2_tm_55;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_56;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_56;
  to R1_12_47_2_tm_56;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_57;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_57;
  to R1_12_47_2_tm_57;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_58;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_58;
  to R1_12_47_2_tm_58;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_59;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_59;
  to R1_12_47_2_tm_59;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_60;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_60;
  to R1_12_47_2_tm_60;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_61;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_61;
  to R1_12_47_2_tm_61;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_62;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_62;
  to R1_12_47_2_tm_62;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_63;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_63;
  to R1_12_47_2_tm_63;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_64;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_64;
  to R1_12_47_2_tm_64;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_65;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_65;
  to R1_12_47_2_tm_65;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_66;
// downstream 14.46 kva on BS
  phases BS;
  from R1_12_47_2_tn_66;
  to R1_12_47_2_tm_66;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_67;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_67;
  to R1_12_47_2_tm_67;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_68;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_68;
  to R1_12_47_2_tm_68;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_69;
// downstream 16.69 kva on BS
  phases BS;
  from R1_12_47_2_tn_69;
  to R1_12_47_2_tm_69;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_70;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_70;
  to R1_12_47_2_tm_70;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_71;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_71;
  to R1_12_47_2_tm_71;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_72;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_72;
  to R1_12_47_2_tm_72;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_73;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_73;
  to R1_12_47_2_tm_73;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_74;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_74;
  to R1_12_47_2_tm_74;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_75;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_75;
  to R1_12_47_2_tm_75;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_76;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_76;
  to R1_12_47_2_tm_76;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_77;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_77;
  to R1_12_47_2_tm_77;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_78;
// downstream 10.01 kva on BS
  phases BS;
  from R1_12_47_2_tn_78;
  to R1_12_47_2_tm_78;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_79;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_79;
  to R1_12_47_2_tm_79;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_80;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_80;
  to R1_12_47_2_tm_80;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_81;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_81;
  to R1_12_47_2_tm_81;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_82;
// downstream 9.57 kva on BS
  phases BS;
  from R1_12_47_2_tn_82;
  to R1_12_47_2_tm_82;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_83;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_83;
  to R1_12_47_2_tm_83;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_84;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_84;
  to R1_12_47_2_tm_84;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_85;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_85;
  to R1_12_47_2_tm_85;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_86;
// downstream 8.90 kva on BS
  phases BS;
  from R1_12_47_2_tn_86;
  to R1_12_47_2_tm_86;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_87;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_87;
  to R1_12_47_2_tm_87;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_88;
// downstream 11.18 kva on BS
  phases BS;
  from R1_12_47_2_tn_88;
  to R1_12_47_2_tm_88;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_89;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_89;
  to R1_12_47_2_tm_89;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_90;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_90;
  to R1_12_47_2_tm_90;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_91;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_91;
  to R1_12_47_2_tm_91;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_92;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_92;
  to R1_12_47_2_tm_92;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_93;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_93;
  to R1_12_47_2_tm_93;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_94;
// downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_tn_94;
  to R1_12_47_2_tm_94;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_95;
// downstream 22.25 kva on BS
  phases BS;
  from R1_12_47_2_tn_95;
  to R1_12_47_2_tm_95;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_96;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_96;
  to R1_12_47_2_tm_96;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_97;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_97;
  to R1_12_47_2_tm_97;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_98;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_98;
  to R1_12_47_2_tm_98;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_99;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_99;
  to R1_12_47_2_tm_99;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_100;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_100;
  to R1_12_47_2_tm_100;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_101;
// downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_tn_101;
  to R1_12_47_2_tm_101;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_102;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_102;
  to R1_12_47_2_tm_102;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_103;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_103;
  to R1_12_47_2_tm_103;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_104;
// downstream 35.80 kva on AS
  phases AS;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tm_104;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_105;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_105;
  to R1_12_47_2_tm_105;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_106;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_106;
  to R1_12_47_2_tm_106;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_107;
// downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_tn_107;
  to R1_12_47_2_tm_107;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_108;
// downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_tn_108;
  to R1_12_47_2_tm_108;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_109;
// downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_109;
  to R1_12_47_2_tm_109;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_110;
// downstream 23.35 kva on AS
  phases AS;
  from R1_12_47_2_tn_110;
  to R1_12_47_2_tm_110;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_111;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_111;
  to R1_12_47_2_tm_111;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_112;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_112;
  to R1_12_47_2_tm_112;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_113;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_113;
  to R1_12_47_2_tm_113;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_114;
// downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_2_tn_114;
  to R1_12_47_2_tm_114;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_115;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_115;
  to R1_12_47_2_tm_115;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_116;
// downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_tn_116;
  to R1_12_47_2_tm_116;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_117;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_117;
  to R1_12_47_2_tm_117;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_118;
// downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_tn_118;
  to R1_12_47_2_tm_118;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_119;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_119;
  to R1_12_47_2_tm_119;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_120;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_120;
  to R1_12_47_2_tm_120;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_121;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_121;
  to R1_12_47_2_tm_121;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_122;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_122;
  to R1_12_47_2_tm_122;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_123;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_123;
  to R1_12_47_2_tm_123;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_124;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_124;
  to R1_12_47_2_tm_124;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_125;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_125;
  to R1_12_47_2_tm_125;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_126;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_126;
  to R1_12_47_2_tm_126;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_127;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_127;
  to R1_12_47_2_tm_127;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_128;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_128;
  to R1_12_47_2_tm_128;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_129;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_129;
  to R1_12_47_2_tm_129;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_130;
// downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_130;
  to R1_12_47_2_tm_130;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_131;
// downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_tn_131;
  to R1_12_47_2_tm_131;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_132;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_132;
  to R1_12_47_2_tm_132;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_133;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_133;
  to R1_12_47_2_tm_133;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_134;
// downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_tn_134;
  to R1_12_47_2_tm_134;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_135;
// downstream 58.37 kva on AS
  phases AS;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tm_135;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_136;
// downstream 15.17 kva on CS
  phases CS;
  from R1_12_47_2_tn_136;
  to R1_12_47_2_tm_136;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_137;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_137;
  to R1_12_47_2_tm_137;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_138;
// downstream 20.23 kva on CS
  phases CS;
  from R1_12_47_2_tn_138;
  to R1_12_47_2_tm_138;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_139;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_139;
  to R1_12_47_2_tm_139;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_140;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_140;
  to R1_12_47_2_tm_140;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_141;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_141;
  to R1_12_47_2_tm_141;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_142;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_142;
  to R1_12_47_2_tm_142;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_143;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_143;
  to R1_12_47_2_tm_143;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_144;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_144;
  to R1_12_47_2_tm_144;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_145;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_145;
  to R1_12_47_2_tm_145;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_146;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_146;
  to R1_12_47_2_tm_146;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_147;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_147;
  to R1_12_47_2_tm_147;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_148;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_148;
  to R1_12_47_2_tm_148;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_149;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_149;
  to R1_12_47_2_tm_149;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_150;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_150;
  to R1_12_47_2_tm_150;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_151;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_151;
  to R1_12_47_2_tm_151;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_152;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_152;
  to R1_12_47_2_tm_152;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_153;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_153;
  to R1_12_47_2_tm_153;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_154;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_154;
  to R1_12_47_2_tm_154;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_155;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_155;
  to R1_12_47_2_tm_155;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_156;
// downstream 5.06 kva on CS
  phases CS;
  from R1_12_47_2_tn_156;
  to R1_12_47_2_tm_156;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_157;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_157;
  to R1_12_47_2_tm_157;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_158;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_158;
  to R1_12_47_2_tm_158;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_159;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_159;
  to R1_12_47_2_tm_159;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_160;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_160;
  to R1_12_47_2_tm_160;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_161;
// downstream 18.97 kva on CS
  phases CS;
  from R1_12_47_2_tn_161;
  to R1_12_47_2_tm_161;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_162;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_162;
  to R1_12_47_2_tm_162;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_163;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_163;
  to R1_12_47_2_tm_163;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_164;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_164;
  to R1_12_47_2_tm_164;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_165;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_165;
  to R1_12_47_2_tm_165;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_166;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_166;
  to R1_12_47_2_tm_166;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_167;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_167;
  to R1_12_47_2_tm_167;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_168;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_168;
  to R1_12_47_2_tm_168;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_169;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_169;
  to R1_12_47_2_tm_169;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_170;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_170;
  to R1_12_47_2_tm_170;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_171;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_171;
  to R1_12_47_2_tm_171;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_172;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_172;
  to R1_12_47_2_tm_172;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_173;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_173;
  to R1_12_47_2_tm_173;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_174;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_174;
  to R1_12_47_2_tm_174;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_175;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_175;
  to R1_12_47_2_tm_175;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_176;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_176;
  to R1_12_47_2_tm_176;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_177;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_177;
  to R1_12_47_2_tm_177;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_178;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_178;
  to R1_12_47_2_tm_178;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_179;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_179;
  to R1_12_47_2_tm_179;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_180;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_180;
  to R1_12_47_2_tm_180;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_181;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_181;
  to R1_12_47_2_tm_181;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_182;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_182;
  to R1_12_47_2_tm_182;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_183;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_183;
  to R1_12_47_2_tm_183;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_184;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_184;
  to R1_12_47_2_tm_184;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_185;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_185;
  to R1_12_47_2_tm_185;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_186;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_186;
  to R1_12_47_2_tm_186;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_187;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_187;
  to R1_12_47_2_tm_187;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_188;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_188;
  to R1_12_47_2_tm_188;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_189;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_189;
  to R1_12_47_2_tm_189;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_190;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_190;
  to R1_12_47_2_tm_190;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_191;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_191;
  to R1_12_47_2_tm_191;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_192;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_192;
  to R1_12_47_2_tm_192;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_193;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_193;
  to R1_12_47_2_tm_193;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_194;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_194;
  to R1_12_47_2_tm_194;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_195;
// downstream 15.17 kva on CS
  phases CS;
  from R1_12_47_2_tn_195;
  to R1_12_47_2_tm_195;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_196;
// downstream 31.61 kva on CS
  phases CS;
  from R1_12_47_2_tn_196;
  to R1_12_47_2_tm_196;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_197;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_197;
  to R1_12_47_2_tm_197;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_198;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_198;
  to R1_12_47_2_tm_198;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_199;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_199;
  to R1_12_47_2_tm_199;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_200;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_200;
  to R1_12_47_2_tm_200;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_201;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_201;
  to R1_12_47_2_tm_201;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_202;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_202;
  to R1_12_47_2_tm_202;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_203;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_203;
  to R1_12_47_2_tm_203;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_204;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_204;
  to R1_12_47_2_tm_204;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_205;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_205;
  to R1_12_47_2_tm_205;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_206;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_206;
  to R1_12_47_2_tm_206;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_207;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_207;
  to R1_12_47_2_tm_207;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_208;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_208;
  to R1_12_47_2_tm_208;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_209;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_209;
  to R1_12_47_2_tm_209;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_210;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_210;
  to R1_12_47_2_tm_210;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_211;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_211;
  to R1_12_47_2_tm_211;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_212;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_212;
  to R1_12_47_2_tm_212;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_213;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_213;
  to R1_12_47_2_tm_213;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_214;
// downstream 42.27 kva on BS
  phases BS;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tm_214;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_215;
// downstream 8.90 kva on BS
  phases BS;
  from R1_12_47_2_tn_215;
  to R1_12_47_2_tm_215;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_216;
// downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_tn_216;
  to R1_12_47_2_tm_216;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_217;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_217;
  to R1_12_47_2_tm_217;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_218;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_218;
  to R1_12_47_2_tm_218;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_219;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_219;
  to R1_12_47_2_tm_219;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_220;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_220;
  to R1_12_47_2_tm_220;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_221;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_221;
  to R1_12_47_2_tm_221;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_222;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_222;
  to R1_12_47_2_tm_222;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_223;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_223;
  to R1_12_47_2_tm_223;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_224;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_224;
  to R1_12_47_2_tm_224;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_225;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_225;
  to R1_12_47_2_tm_225;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_226;
// downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_tn_226;
  to R1_12_47_2_tm_226;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_227;
// downstream 25.03 kva on BS
  phases BS;
  from R1_12_47_2_tn_227;
  to R1_12_47_2_tm_227;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_228;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_228;
  to R1_12_47_2_tm_228;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_229;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_229;
  to R1_12_47_2_tm_229;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_230;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_230;
  to R1_12_47_2_tm_230;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_231;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_231;
  to R1_12_47_2_tm_231;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_232;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_232;
  to R1_12_47_2_tm_232;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_233;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_233;
  to R1_12_47_2_tm_233;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_234;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_234;
  to R1_12_47_2_tm_234;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_235;
// downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_tn_235;
  to R1_12_47_2_tm_235;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_236;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_236;
  to R1_12_47_2_tm_236;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_237;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_237;
  to R1_12_47_2_tm_237;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_238;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_238;
  to R1_12_47_2_tm_238;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_239;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_239;
  to R1_12_47_2_tm_239;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_240;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_240;
  to R1_12_47_2_tm_240;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_241;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_241;
  to R1_12_47_2_tm_241;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_242;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_242;
  to R1_12_47_2_tm_242;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_243;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_243;
  to R1_12_47_2_tm_243;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_244;
// downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_tn_244;
  to R1_12_47_2_tm_244;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_245;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_245;
  to R1_12_47_2_tm_245;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_246;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_246;
  to R1_12_47_2_tm_246;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_247;
// downstream 11.18 kva on AS
  phases AS;
  from R1_12_47_2_tn_247;
  to R1_12_47_2_tm_247;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_248;
// downstream 11.18 kva on BS
  phases BS;
  from R1_12_47_2_tn_248;
  to R1_12_47_2_tm_248;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_249;
// downstream 11.18 kva on CS
  phases CS;
  from R1_12_47_2_tn_249;
  to R1_12_47_2_tm_249;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_250;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_250;
  to R1_12_47_2_tm_250;
  length 30;
  configuration ID_958;
}
object triplex_line {
  name R1_12_47_2_tl_251;
// downstream 11.18 kva on AS
  phases AS;
  from R1_12_47_2_tn_251;
  to R1_12_47_2_tm_251;
  length 30;
  configuration ID_958;
}
object regulator {
  name R1_12_47_2_reg_1;
// downstream 2834.58 kva on ABCS
  from R1_12_47_2_node_338;
  to R1_12_47_2_meter_14;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R1_12_47_2_xfmr_1;
// downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_node_9;
  to R1_12_47_2_tn_1;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_2;
// downstream 23.35 kva on AS
  phases AS;
  from R1_12_47_2_node_10;
  to R1_12_47_2_tn_2;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_3;
// downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_node_11;
  to R1_12_47_2_tn_3;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R1_12_47_2_xfmr_4;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_12;
  to R1_12_47_2_tn_4;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_5;
// downstream 46.70 kva on AS
  phases AS;
  from R1_12_47_2_node_13;
  to R1_12_47_2_tn_5;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R1_12_47_2_xfmr_6;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_17;
  to R1_12_47_2_tn_6;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_2_xfmr_7;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_17;
  to R1_12_47_2_tn_7;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_8;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_17;
  to R1_12_47_2_tn_8;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_2_xfmr_9;
// downstream 16.34 kva on AS
  phases AS;
  from R1_12_47_2_node_18;
  to R1_12_47_2_tn_9;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R1_12_47_2_xfmr_10;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_18;
  to R1_12_47_2_tn_10;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_11;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_18;
  to R1_12_47_2_tn_11;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_2_xfmr_12;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_19;
  to R1_12_47_2_tn_12;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_13;
// downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_2_node_21;
  to R1_12_47_2_tn_13;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_2_xfmr_14;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_21;
  to R1_12_47_2_tn_14;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_15;
// downstream 20.23 kva on CS
  phases CS;
  from R1_12_47_2_node_21;
  to R1_12_47_2_tn_15;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_16;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_29;
  to R1_12_47_2_tn_16;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_17;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_29;
  to R1_12_47_2_tn_17;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_18;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_32;
  to R1_12_47_2_tn_18;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_19;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_32;
  to R1_12_47_2_tn_19;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_20;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_33;
  to R1_12_47_2_tn_20;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_21;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_33;
  to R1_12_47_2_tn_21;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_22;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_34;
  to R1_12_47_2_tn_22;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_23;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_35;
  to R1_12_47_2_tn_23;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_24;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_36;
  to R1_12_47_2_tn_24;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_25;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_37;
  to R1_12_47_2_tn_25;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_26;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_38;
  to R1_12_47_2_tn_26;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_27;
// downstream 17.70 kva on CS
  phases CS;
  from R1_12_47_2_node_39;
  to R1_12_47_2_tn_27;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_28;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_40;
  to R1_12_47_2_tn_28;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_29;
// downstream 18.97 kva on CS
  phases CS;
  from R1_12_47_2_node_43;
  to R1_12_47_2_tn_29;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_30;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_44;
  to R1_12_47_2_tn_30;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_31;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_45;
  to R1_12_47_2_tn_31;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_32;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_46;
  to R1_12_47_2_tn_32;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_33;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_47;
  to R1_12_47_2_tn_33;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_34;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_48;
  to R1_12_47_2_tn_34;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_35;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_50;
  to R1_12_47_2_tn_35;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_36;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_52;
  to R1_12_47_2_tn_36;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_37;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_53;
  to R1_12_47_2_tn_37;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_38;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_60;
  to R1_12_47_2_tn_38;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_39;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_64;
  to R1_12_47_2_tn_39;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_40;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_296;
  to R1_12_47_2_tn_40;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_41;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_66;
  to R1_12_47_2_tn_41;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_42;
// downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_node_67;
  to R1_12_47_2_tn_42;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_43;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_68;
  to R1_12_47_2_tn_43;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_44;
// downstream 6.67 kva on BS
  phases BS;
  from R1_12_47_2_node_70;
  to R1_12_47_2_tn_44;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_45;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_71;
  to R1_12_47_2_tn_45;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_46;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_73;
  to R1_12_47_2_tn_46;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_47;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_74;
  to R1_12_47_2_tn_47;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_48;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_75;
  to R1_12_47_2_tn_48;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_49;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_76;
  to R1_12_47_2_tn_49;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_50;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_77;
  to R1_12_47_2_tn_50;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_51;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_79;
  to R1_12_47_2_tn_51;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_52;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_82;
  to R1_12_47_2_tn_52;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_53;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_83;
  to R1_12_47_2_tn_53;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_54;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_87;
  to R1_12_47_2_tn_54;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_55;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_88;
  to R1_12_47_2_tn_55;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_56;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_90;
  to R1_12_47_2_tn_56;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_57;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_91;
  to R1_12_47_2_tn_57;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_58;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_92;
  to R1_12_47_2_tn_58;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_59;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_93;
  to R1_12_47_2_tn_59;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_60;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_94;
  to R1_12_47_2_tn_60;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_61;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_95;
  to R1_12_47_2_tn_61;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_62;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_96;
  to R1_12_47_2_tn_62;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_63;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_97;
  to R1_12_47_2_tn_63;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_64;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_98;
  to R1_12_47_2_tn_64;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_65;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_99;
  to R1_12_47_2_tn_65;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_66;
// downstream 14.46 kva on BS
  phases BS;
  from R1_12_47_2_node_336;
  to R1_12_47_2_tn_66;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_2_xfmr_67;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_102;
  to R1_12_47_2_tn_67;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_68;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_103;
  to R1_12_47_2_tn_68;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_69;
// downstream 16.69 kva on BS
  phases BS;
  from R1_12_47_2_node_104;
  to R1_12_47_2_tn_69;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_2_xfmr_70;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_105;
  to R1_12_47_2_tn_70;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_71;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_106;
  to R1_12_47_2_tn_71;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_72;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_337;
  to R1_12_47_2_tn_72;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_73;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_107;
  to R1_12_47_2_tn_73;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_74;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_108;
  to R1_12_47_2_tn_74;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_75;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_109;
  to R1_12_47_2_tn_75;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_76;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_110;
  to R1_12_47_2_tn_76;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_77;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_111;
  to R1_12_47_2_tn_77;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_2_xfmr_78;
// downstream 10.01 kva on BS
  phases BS;
  from R1_12_47_2_node_111;
  to R1_12_47_2_tn_78;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_79;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_111;
  to R1_12_47_2_tn_79;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_2_xfmr_80;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_113;
  to R1_12_47_2_tn_80;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_81;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_114;
  to R1_12_47_2_tn_81;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_2_xfmr_82;
// downstream 9.57 kva on BS
  phases BS;
  from R1_12_47_2_node_114;
  to R1_12_47_2_tn_82;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_83;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_114;
  to R1_12_47_2_tn_83;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_2_xfmr_84;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_115;
  to R1_12_47_2_tn_84;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_85;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_116;
  to R1_12_47_2_tn_85;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_2_xfmr_86;
// downstream 8.90 kva on BS
  phases BS;
  from R1_12_47_2_node_116;
  to R1_12_47_2_tn_86;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_87;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_116;
  to R1_12_47_2_tn_87;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_2_xfmr_88;
// downstream 11.18 kva on BS
  phases BS;
  from R1_12_47_2_node_323;
  to R1_12_47_2_tn_88;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_89;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_118;
  to R1_12_47_2_tn_89;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_2_xfmr_90;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_118;
  to R1_12_47_2_tn_90;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_91;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_118;
  to R1_12_47_2_tn_91;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_92;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_119;
  to R1_12_47_2_tn_92;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_93;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_119;
  to R1_12_47_2_tn_93;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_94;
// downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_node_120;
  to R1_12_47_2_tn_94;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_95;
// downstream 22.25 kva on BS
  phases BS;
  from R1_12_47_2_node_120;
  to R1_12_47_2_tn_95;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_96;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_121;
  to R1_12_47_2_tn_96;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_97;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_121;
  to R1_12_47_2_tn_97;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_98;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_122;
  to R1_12_47_2_tn_98;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_99;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_124;
  to R1_12_47_2_tn_99;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_100;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_124;
  to R1_12_47_2_tn_100;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_101;
// downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_node_125;
  to R1_12_47_2_tn_101;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_102;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_125;
  to R1_12_47_2_tn_102;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_103;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_126;
  to R1_12_47_2_tn_103;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_104;
// downstream 35.80 kva on AS
  phases AS;
  from R1_12_47_2_node_127;
  to R1_12_47_2_tn_104;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R1_12_47_2_xfmr_105;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_129;
  to R1_12_47_2_tn_105;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_106;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_130;
  to R1_12_47_2_tn_106;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_107;
// downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_node_131;
  to R1_12_47_2_tn_107;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_108;
// downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_node_327;
  to R1_12_47_2_tn_108;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_109;
// downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_node_134;
  to R1_12_47_2_tn_109;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_110;
// downstream 23.35 kva on AS
  phases AS;
  from R1_12_47_2_node_135;
  to R1_12_47_2_tn_110;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_111;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_301;
  to R1_12_47_2_tn_111;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_112;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_330;
  to R1_12_47_2_tn_112;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_113;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_138;
  to R1_12_47_2_tn_113;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_114;
// downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_2_node_139;
  to R1_12_47_2_tn_114;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_2_xfmr_115;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_140;
  to R1_12_47_2_tn_115;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_116;
// downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_node_141;
  to R1_12_47_2_tn_116;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_117;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_142;
  to R1_12_47_2_tn_117;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_118;
// downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_node_143;
  to R1_12_47_2_tn_118;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_119;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_144;
  to R1_12_47_2_tn_119;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_120;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_145;
  to R1_12_47_2_tn_120;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_121;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_146;
  to R1_12_47_2_tn_121;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_122;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_147;
  to R1_12_47_2_tn_122;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_123;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_148;
  to R1_12_47_2_tn_123;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_124;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_308;
  to R1_12_47_2_tn_124;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_125;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_151;
  to R1_12_47_2_tn_125;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_126;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_153;
  to R1_12_47_2_tn_126;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_127;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_154;
  to R1_12_47_2_tn_127;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_128;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_156;
  to R1_12_47_2_tn_128;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_129;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_157;
  to R1_12_47_2_tn_129;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_130;
// downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_node_158;
  to R1_12_47_2_tn_130;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_131;
// downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_node_159;
  to R1_12_47_2_tn_131;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R1_12_47_2_xfmr_132;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_160;
  to R1_12_47_2_tn_132;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_133;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_161;
  to R1_12_47_2_tn_133;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_134;
// downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_node_162;
  to R1_12_47_2_tn_134;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R1_12_47_2_xfmr_135;
// downstream 58.37 kva on AS
  phases AS;
  from R1_12_47_2_node_163;
  to R1_12_47_2_tn_135;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R1_12_47_2_xfmr_136;
// downstream 15.17 kva on CS
  phases CS;
  from R1_12_47_2_node_164;
  to R1_12_47_2_tn_136;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_137;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_165;
  to R1_12_47_2_tn_137;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_138;
// downstream 20.23 kva on CS
  phases CS;
  from R1_12_47_2_node_166;
  to R1_12_47_2_tn_138;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_139;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_167;
  to R1_12_47_2_tn_139;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_140;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_169;
  to R1_12_47_2_tn_140;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_141;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_170;
  to R1_12_47_2_tn_141;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_142;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_172;
  to R1_12_47_2_tn_142;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_143;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_174;
  to R1_12_47_2_tn_143;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_144;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_175;
  to R1_12_47_2_tn_144;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_145;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_177;
  to R1_12_47_2_tn_145;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_146;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_178;
  to R1_12_47_2_tn_146;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_147;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_180;
  to R1_12_47_2_tn_147;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_148;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_181;
  to R1_12_47_2_tn_148;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_149;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_182;
  to R1_12_47_2_tn_149;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_150;
// downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_183;
  to R1_12_47_2_tn_150;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_151;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_183;
  to R1_12_47_2_tn_151;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_152;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_183;
  to R1_12_47_2_tn_152;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_2_xfmr_153;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_334;
  to R1_12_47_2_tn_153;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_154;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_186;
  to R1_12_47_2_tn_154;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_155;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_187;
  to R1_12_47_2_tn_155;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_156;
// downstream 5.06 kva on CS
  phases CS;
  from R1_12_47_2_node_187;
  to R1_12_47_2_tn_156;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_157;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_188;
  to R1_12_47_2_tn_157;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_158;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_189;
  to R1_12_47_2_tn_158;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_159;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_189;
  to R1_12_47_2_tn_159;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_160;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_191;
  to R1_12_47_2_tn_160;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_161;
// downstream 18.97 kva on CS
  phases CS;
  from R1_12_47_2_node_193;
  to R1_12_47_2_tn_161;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_162;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_194;
  to R1_12_47_2_tn_162;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_163;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_195;
  to R1_12_47_2_tn_163;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_164;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_197;
  to R1_12_47_2_tn_164;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_165;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_198;
  to R1_12_47_2_tn_165;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_166;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_199;
  to R1_12_47_2_tn_166;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_167;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_306;
  to R1_12_47_2_tn_167;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_168;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_201;
  to R1_12_47_2_tn_168;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_169;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_202;
  to R1_12_47_2_tn_169;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_170;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_204;
  to R1_12_47_2_tn_170;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_171;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_206;
  to R1_12_47_2_tn_171;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_172;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_209;
  to R1_12_47_2_tn_172;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_173;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_212;
  to R1_12_47_2_tn_173;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_174;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_213;
  to R1_12_47_2_tn_174;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_175;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_214;
  to R1_12_47_2_tn_175;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_176;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_216;
  to R1_12_47_2_tn_176;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_177;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_216;
  to R1_12_47_2_tn_177;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_2_xfmr_178;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_335;
  to R1_12_47_2_tn_178;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_179;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_219;
  to R1_12_47_2_tn_179;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_180;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_220;
  to R1_12_47_2_tn_180;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_181;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_220;
  to R1_12_47_2_tn_181;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_182;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_225;
  to R1_12_47_2_tn_182;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_183;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_226;
  to R1_12_47_2_tn_183;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_184;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_227;
  to R1_12_47_2_tn_184;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_185;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_228;
  to R1_12_47_2_tn_185;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_186;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_229;
  to R1_12_47_2_tn_186;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_187;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_230;
  to R1_12_47_2_tn_187;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_188;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_233;
  to R1_12_47_2_tn_188;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_189;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_236;
  to R1_12_47_2_tn_189;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_190;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_237;
  to R1_12_47_2_tn_190;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_191;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_237;
  to R1_12_47_2_tn_191;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_192;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_239;
  to R1_12_47_2_tn_192;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_193;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_240;
  to R1_12_47_2_tn_193;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_194;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_241;
  to R1_12_47_2_tn_194;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_195;
// downstream 15.17 kva on CS
  phases CS;
  from R1_12_47_2_node_241;
  to R1_12_47_2_tn_195;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_196;
// downstream 31.61 kva on CS
  phases CS;
  from R1_12_47_2_node_242;
  to R1_12_47_2_tn_196;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R1_12_47_2_xfmr_197;
// downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_244;
  to R1_12_47_2_tn_197;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_198;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_245;
  to R1_12_47_2_tn_198;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_199;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_246;
  to R1_12_47_2_tn_199;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_200;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_248;
  to R1_12_47_2_tn_200;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_201;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_249;
  to R1_12_47_2_tn_201;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_202;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_252;
  to R1_12_47_2_tn_202;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_203;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_255;
  to R1_12_47_2_tn_203;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_204;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_256;
  to R1_12_47_2_tn_204;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_205;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_257;
  to R1_12_47_2_tn_205;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_206;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_258;
  to R1_12_47_2_tn_206;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_207;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_258;
  to R1_12_47_2_tn_207;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_208;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_261;
  to R1_12_47_2_tn_208;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_209;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_262;
  to R1_12_47_2_tn_209;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_210;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_265;
  to R1_12_47_2_tn_210;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_211;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_265;
  to R1_12_47_2_tn_211;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_212;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_268;
  to R1_12_47_2_tn_212;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_213;
// downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_270;
  to R1_12_47_2_tn_213;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_2_xfmr_214;
// downstream 42.27 kva on BS
  phases BS;
  from R1_12_47_2_node_273;
  to R1_12_47_2_tn_214;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R1_12_47_2_xfmr_215;
// downstream 8.90 kva on BS
  phases BS;
  from R1_12_47_2_node_274;
  to R1_12_47_2_tn_215;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_216;
// downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_node_275;
  to R1_12_47_2_tn_216;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_217;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_277;
  to R1_12_47_2_tn_217;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_218;
// downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_280;
  to R1_12_47_2_tn_218;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_219;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_282;
  to R1_12_47_2_tn_219;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_220;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_285;
  to R1_12_47_2_tn_220;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_221;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_286;
  to R1_12_47_2_tn_221;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_222;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_287;
  to R1_12_47_2_tn_222;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_223;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_288;
  to R1_12_47_2_tn_223;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_224;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_289;
  to R1_12_47_2_tn_224;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_225;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_290;
  to R1_12_47_2_tn_225;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_226;
// downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_node_291;
  to R1_12_47_2_tn_226;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_227;
// downstream 25.03 kva on BS
  phases BS;
  from R1_12_47_2_node_292;
  to R1_12_47_2_tn_227;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_2_xfmr_228;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_295;
  to R1_12_47_2_tn_228;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_229;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_297;
  to R1_12_47_2_tn_229;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_230;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_302;
  to R1_12_47_2_tn_230;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_231;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_303;
  to R1_12_47_2_tn_231;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_232;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_304;
  to R1_12_47_2_tn_232;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_233;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_305;
  to R1_12_47_2_tn_233;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_234;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_307;
  to R1_12_47_2_tn_234;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_235;
// downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_node_149;
  to R1_12_47_2_tn_235;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R1_12_47_2_xfmr_236;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_309;
  to R1_12_47_2_tn_236;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_237;
// downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_260;
  to R1_12_47_2_tn_237;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_238;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_311;
  to R1_12_47_2_tn_238;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_239;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_312;
  to R1_12_47_2_tn_239;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_240;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_316;
  to R1_12_47_2_tn_240;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_241;
// downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_317;
  to R1_12_47_2_tn_241;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_2_xfmr_242;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_318;
  to R1_12_47_2_tn_242;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_243;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_319;
  to R1_12_47_2_tn_243;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_244;
// downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_node_218;
  to R1_12_47_2_tn_244;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_245;
// downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_218;
  to R1_12_47_2_tn_245;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_2_xfmr_246;
// downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_321;
  to R1_12_47_2_tn_246;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_2_xfmr_247;
// downstream 11.18 kva on AS
  phases AS;
  from R1_12_47_2_node_322;
  to R1_12_47_2_tn_247;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_248;
// downstream 11.18 kva on BS
  phases BS;
  from R1_12_47_2_node_117;
  to R1_12_47_2_tn_248;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_2_xfmr_249;
// downstream 11.18 kva on CS
  phases CS;
  from R1_12_47_2_node_324;
  to R1_12_47_2_tn_249;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R1_12_47_2_xfmr_250;
// downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_100;
  to R1_12_47_2_tn_250;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_2_xfmr_251;
// downstream 11.18 kva on AS
  phases AS;
  from R1_12_47_2_node_331;
  to R1_12_47_2_tn_251;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_2_xfmr_252;
// downstream 7.59 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_5;
  to R1_12_47_2_meter_1;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R1_12_47_2_xfmr_253;
// downstream 247.00 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_6;
  to R1_12_47_2_meter_2;
  configuration XF3_PADMOUNT_ABCN_300;
}
object transformer {
  name R1_12_47_2_xfmr_254;
// downstream 51.98 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_7;
  to R1_12_47_2_meter_3;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R1_12_47_2_xfmr_255;
// downstream 15.57 kva on A
  phases AN;
  from R1_12_47_2_node_8;
  to R1_12_47_2_meter_4;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R1_12_47_2_xfmr_256;
// downstream 38.92 kva on A
  phases AN;
  from R1_12_47_2_node_14;
  to R1_12_47_2_meter_5;
  configuration XF1_POLETOP_AN_50;
}
object transformer {
  name R1_12_47_2_xfmr_257;
// downstream 11.67 kva on A
  phases AN;
  from R1_12_47_2_node_15;
  to R1_12_47_2_meter_6;
  configuration XF1_PADMOUNT_AN_15;
}
object transformer {
  name R1_12_47_2_xfmr_258;
// downstream 15.57 kva on A
  phases AN;
  from R1_12_47_2_node_16;
  to R1_12_47_2_meter_7;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R1_12_47_2_xfmr_259;
// downstream 3.34 kva on B
  phases BN;
  from R1_12_47_2_node_22;
  to R1_12_47_2_meter_8;
  configuration XF1_POLETOP_BN_5;
}
object transformer {
  name R1_12_47_2_xfmr_260;
// downstream 11.12 kva on B
  phases BN;
  from R1_12_47_2_node_23;
  to R1_12_47_2_meter_9;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R1_12_47_2_xfmr_261;
// downstream 8.01 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_24;
  to R1_12_47_2_meter_10;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R1_12_47_2_xfmr_262;
// downstream 15.57 kva on A
  phases AN;
  from R1_12_47_2_node_25;
  to R1_12_47_2_meter_11;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R1_12_47_2_xfmr_263;
// downstream 4.67 kva on A
  phases AN;
  from R1_12_47_2_node_26;
  to R1_12_47_2_meter_12;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R1_12_47_2_xfmr_264;
// downstream 7.78 kva on A
  phases AN;
  from R1_12_47_2_node_27;
  to R1_12_47_2_meter_13;
  configuration XF1_POLETOP_AN_10;
}
object capacitor {
  name R1_12_47_2_cap_1;
  phases ABCN;
  pt_phase A;
  parent R1_12_47_2_node_54;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.15 MVAr;
  capacitor_B 0.15 MVAr;
  capacitor_C 0.15 MVAr;
  control_level INDIVIDUAL;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object node {
  name R1_12_47_2_node_1;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_2;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_3;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_4;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_5;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_6;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_7;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_8;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_9;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_10;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_11;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_12;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_13;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_14;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_15;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_16;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_17;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_18;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_19;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_20;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_21;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_22;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_23;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_24;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_25;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_26;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_27;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_28;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_29;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_30;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_31;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_32;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_33;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_34;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_35;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_36;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_37;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_38;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_39;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_40;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_41;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_42;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_43;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_44;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_45;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_46;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_47;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_48;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_49;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_50;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_51;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_52;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_53;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_54;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_55;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_56;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_57;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_58;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_59;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_60;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_61;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_62;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_63;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_64;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_65;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_66;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_67;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_68;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_69;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_70;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_71;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_72;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_73;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_74;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_75;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_76;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_77;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_78;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_79;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_80;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_81;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_82;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_83;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_84;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_85;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_86;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_87;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_88;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_89;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_90;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_91;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_92;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_93;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_94;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_95;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_96;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_97;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_98;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_99;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_100;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_101;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_102;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_103;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_104;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_105;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_106;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_107;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_108;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_109;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_110;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_111;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_112;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_113;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_114;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_115;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_116;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_117;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_118;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_119;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_120;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_121;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_122;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_123;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_124;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_125;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_126;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_127;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_128;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_129;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_130;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_131;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_132;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_133;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_134;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_135;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_136;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_137;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_138;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_139;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_140;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_141;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_142;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_143;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_144;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_145;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_146;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_147;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_148;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_149;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_150;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_151;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_152;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_153;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_154;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_155;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_156;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_157;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_158;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_159;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_160;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_161;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_162;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_163;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_164;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_165;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_166;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_167;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_168;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_169;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_170;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_171;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_172;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_173;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_174;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_175;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_176;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_177;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_178;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_179;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_180;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_181;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_182;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_183;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_184;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_185;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_186;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_187;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_188;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_189;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_190;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_191;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_192;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_193;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_194;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_195;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_196;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_197;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_198;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_199;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_200;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_201;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_202;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_203;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_204;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_205;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_206;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_207;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_208;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_209;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_210;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_211;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_212;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_213;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_214;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_215;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_216;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_217;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_218;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_219;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_220;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_221;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_222;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_223;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_224;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_225;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_226;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_227;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_228;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_229;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_230;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_231;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_232;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_233;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_234;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_235;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_236;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_237;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_238;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_239;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_240;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_241;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_242;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_243;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_244;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_245;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_246;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_247;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_248;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_249;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_250;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_251;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_252;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_253;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_254;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_255;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_256;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_257;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_258;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_259;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_260;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_261;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_262;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_263;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_264;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_265;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_266;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_267;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_268;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_269;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_270;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_271;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_272;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_273;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_274;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_275;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_276;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_277;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_278;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_279;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_280;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_281;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_282;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_283;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_284;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_285;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_286;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_287;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_288;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_289;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_290;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_291;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_292;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_293;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  parent R1_12_47_2_meter_14;
  name R1_12_47_2_node_294;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_295;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_296;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_297;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_298;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_299;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_300;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_301;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_302;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_303;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_304;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_305;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_306;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_307;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_308;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_309;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_310;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_311;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_312;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_313;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_314;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_315;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_316;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_317;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_318;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_319;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_320;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_321;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_322;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_323;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_324;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_325;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_326;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_327;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_328;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_329;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_330;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_331;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_2_node_332;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_333;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_334;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_335;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_2_node_336;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_337;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_2_node_338;
  bustype SWING;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object meter {
  name R1_12_47_2_meter_1;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_2;
  phases ABCN;
  nominal_voltage 277.0;
}
object meter {
  name R1_12_47_2_meter_3;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_4;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_5;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_6;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_7;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_8;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_9;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_10;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_11;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_12;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_13;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_12_47_2_meter_14;
  phases ABCN;
  nominal_voltage 7200.0;
}
object load {
  parent R1_12_47_2_meter_1;
  name R1_12_47_2_load_1;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 7585.7348+93.6417j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_12_47_2_meter_2;
  name R1_12_47_2_load_2;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 82333+50j;
  constant_power_B 82333+50j;
  constant_power_C 82334+50j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R1_12_47_2_meter_3;
  name R1_12_47_2_load_3;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 15564.4725+222.4254j;
  constant_power_B 11118.2659+338.5019j;
  constant_power_C 25285.7827+312.1391j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_12_47_2_meter_4;
  name R1_12_47_2_load_4;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 15564.4725+222.4254j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_12_47_2_meter_5;
  name R1_12_47_2_load_5;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 38911.1812+556.0636j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_12_47_2_meter_6;
  name R1_12_47_2_load_6;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 11673.3544+166.8191j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_12_47_2_meter_7;
  name R1_12_47_2_load_7;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 15564.4725+222.4254j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_12_47_2_meter_8;
  name R1_12_47_2_load_8;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 3335.4798+101.5506j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_12_47_2_meter_9;
  name R1_12_47_2_load_9;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 11118.2659+338.5019j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_12_47_2_meter_10;
  name R1_12_47_2_load_10;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 4669.3417+66.7276j;
  constant_power_B 3335.4798+101.5506j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_12_47_2_meter_11;
  name R1_12_47_2_load_11;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 15564.4725+222.4254j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_12_47_2_meter_12;
  name R1_12_47_2_load_12;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 4669.3417+66.7276j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_12_47_2_meter_13;
  name R1_12_47_2_load_13;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 7782.2362+111.2127j;
  voltage_A 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_4;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_5;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_7;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_13;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_16;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_18;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_20;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_23;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_24;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_26;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_27;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_31;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_32;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_34;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_36;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_37;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_39;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_41;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_42;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_43;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_45;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_48;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_50;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_52;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_55;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_57;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_59;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_60;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_61;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_62;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_64;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_65;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_66;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_67;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_68;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_70;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_71;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_72;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_73;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_74;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_75;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_76;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_77;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_78;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_79;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_80;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_81;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_82;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_84;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_85;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_87;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_88;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_93;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_94;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_96;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_97;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_98;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_100;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_101;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_102;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_103;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_104;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_105;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_106;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_107;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_108;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_112;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_114;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_115;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_116;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_117;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_118;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_120;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_121;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_122;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_123;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_126;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_127;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_128;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_129;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_130;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_131;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_132;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_133;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_134;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_135;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_136;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_138;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_139;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_141;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_142;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_144;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_145;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_146;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_147;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_149;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_150;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_151;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_152;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_153;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_154;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_155;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_156;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_157;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_158;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_159;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_160;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_161;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_162;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_163;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_165;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_166;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_167;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_168;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_169;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_170;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_171;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_172;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_173;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_174;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_175;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_176;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_177;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_178;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_179;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_180;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_181;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_182;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_183;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_184;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_185;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_186;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_187;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_188;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_189;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_190;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_191;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_192;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_193;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_194;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_195;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_196;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_197;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_198;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_199;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_200;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_201;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_202;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_203;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_204;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_205;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_206;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_207;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_208;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_209;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_210;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_211;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_212;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_213;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_214;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_215;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_216;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_217;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_218;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_219;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_220;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_221;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_222;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_223;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_224;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_225;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_226;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_227;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_228;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_229;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_230;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_231;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_232;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_233;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_234;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_235;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_236;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_237;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_238;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_239;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_240;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_241;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_242;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_243;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_244;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_245;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_246;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_247;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_12_47_2_tn_248;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_249;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_250;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_12_47_2_tn_251;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_1;
  name R1_12_47_2_tn_252;
  phases AS;
  nominal_voltage 120.0;
  power_12 11673.3544+166.8191j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_2;
  name R1_12_47_2_tn_253;
  phases AS;
  nominal_voltage 120.0;
  power_12 23346.7087+333.6381j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_3;
  name R1_12_47_2_tn_254;
  phases AS;
  nominal_voltage 120.0;
  power_12 15564.4725+222.4254j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_4;
  name R1_12_47_2_tn_255;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_5;
  name R1_12_47_2_tn_256;
  phases AS;
  nominal_voltage 120.0;
  power_12 46693.4174+667.2763j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_6;
  name R1_12_47_2_tn_257;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_7;
  name R1_12_47_2_tn_258;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_8;
  name R1_12_47_2_tn_259;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_9;
  name R1_12_47_2_tn_260;
  phases AS;
  nominal_voltage 120.0;
  power_12 16342.6961+233.5467j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_10;
  name R1_12_47_2_tn_261;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_11;
  name R1_12_47_2_tn_262;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_12;
  name R1_12_47_2_tn_263;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_13;
  name R1_12_47_2_tn_264;
  phases AS;
  nominal_voltage 120.0;
  power_12 3112.8945+44.4851j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_14;
  name R1_12_47_2_tn_265;
  phases BS;
  nominal_voltage 120.0;
  power_12 8338.6994+253.8764j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_15;
  name R1_12_47_2_tn_266;
  phases CS;
  nominal_voltage 120.0;
  power_12 20228.6261+249.7112j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_16;
  name R1_12_47_2_tn_267;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_17;
  name R1_12_47_2_tn_268;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_18;
  name R1_12_47_2_tn_269;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_19;
  name R1_12_47_2_tn_270;
  phases CS;
  nominal_voltage 120.0;
  power_12 25285.7827+312.1391j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_20;
  name R1_12_47_2_tn_271;
  phases BS;
  nominal_voltage 120.0;
  power_12 8338.6994+253.8764j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_21;
  name R1_12_47_2_tn_272;
  phases CS;
  nominal_voltage 120.0;
  power_12 25285.7827+312.1391j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_22;
  name R1_12_47_2_tn_273;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_23;
  name R1_12_47_2_tn_274;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_24;
  name R1_12_47_2_tn_275;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_25;
  name R1_12_47_2_tn_276;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_26;
  name R1_12_47_2_tn_277;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_27;
  name R1_12_47_2_tn_278;
  phases CS;
  nominal_voltage 120.0;
  power_12 17700.0479+218.4973j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_28;
  name R1_12_47_2_tn_279;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_29;
  name R1_12_47_2_tn_280;
  phases CS;
  nominal_voltage 120.0;
  power_12 18964.337+234.1043j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_30;
  name R1_12_47_2_tn_281;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_31;
  name R1_12_47_2_tn_282;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_32;
  name R1_12_47_2_tn_283;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_33;
  name R1_12_47_2_tn_284;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_34;
  name R1_12_47_2_tn_285;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_35;
  name R1_12_47_2_tn_286;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_36;
  name R1_12_47_2_tn_287;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_37;
  name R1_12_47_2_tn_288;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_38;
  name R1_12_47_2_tn_289;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_39;
  name R1_12_47_2_tn_290;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_40;
  name R1_12_47_2_tn_291;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_41;
  name R1_12_47_2_tn_292;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_42;
  name R1_12_47_2_tn_293;
  phases BS;
  nominal_voltage 120.0;
  power_12 2223.6532+67.7004j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_43;
  name R1_12_47_2_tn_294;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_44;
  name R1_12_47_2_tn_295;
  phases BS;
  nominal_voltage 120.0;
  power_12 6670.9595+203.1011j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_45;
  name R1_12_47_2_tn_296;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_46;
  name R1_12_47_2_tn_297;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_47;
  name R1_12_47_2_tn_298;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_48;
  name R1_12_47_2_tn_299;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_49;
  name R1_12_47_2_tn_300;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_50;
  name R1_12_47_2_tn_301;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_51;
  name R1_12_47_2_tn_302;
  phases BS;
  nominal_voltage 120.0;
  power_12 11118.2659+338.5019j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_52;
  name R1_12_47_2_tn_303;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_53;
  name R1_12_47_2_tn_304;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_54;
  name R1_12_47_2_tn_305;
  phases BS;
  nominal_voltage 120.0;
  power_12 11118.2659+338.5019j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_55;
  name R1_12_47_2_tn_306;
  phases BS;
  nominal_voltage 120.0;
  power_12 8338.6994+253.8764j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_56;
  name R1_12_47_2_tn_307;
  phases BS;
  nominal_voltage 120.0;
  power_12 8338.6994+253.8764j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_57;
  name R1_12_47_2_tn_308;
  phases BS;
  nominal_voltage 120.0;
  power_12 11118.2659+338.5019j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_58;
  name R1_12_47_2_tn_309;
  phases BS;
  nominal_voltage 120.0;
  power_12 11118.2659+338.5019j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_59;
  name R1_12_47_2_tn_310;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_60;
  name R1_12_47_2_tn_311;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_61;
  name R1_12_47_2_tn_312;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_62;
  name R1_12_47_2_tn_313;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_63;
  name R1_12_47_2_tn_314;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_64;
  name R1_12_47_2_tn_315;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_65;
  name R1_12_47_2_tn_316;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_66;
  name R1_12_47_2_tn_317;
  phases BS;
  nominal_voltage 120.0;
  power_12 14453.7457+440.0525j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_67;
  name R1_12_47_2_tn_318;
  phases BS;
  nominal_voltage 120.0;
  power_12 11118.2659+338.5019j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_68;
  name R1_12_47_2_tn_319;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_69;
  name R1_12_47_2_tn_320;
  phases BS;
  nominal_voltage 120.0;
  power_12 16677.3988+507.7528j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_70;
  name R1_12_47_2_tn_321;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_71;
  name R1_12_47_2_tn_322;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_72;
  name R1_12_47_2_tn_323;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_73;
  name R1_12_47_2_tn_324;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_74;
  name R1_12_47_2_tn_325;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_75;
  name R1_12_47_2_tn_326;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_76;
  name R1_12_47_2_tn_327;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_77;
  name R1_12_47_2_tn_328;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_78;
  name R1_12_47_2_tn_329;
  phases BS;
  nominal_voltage 120.0;
  power_12 10006.4393+304.6517j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_79;
  name R1_12_47_2_tn_330;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_80;
  name R1_12_47_2_tn_331;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_81;
  name R1_12_47_2_tn_332;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_82;
  name R1_12_47_2_tn_333;
  phases BS;
  nominal_voltage 120.0;
  power_12 9561.7087+291.1116j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_83;
  name R1_12_47_2_tn_334;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_84;
  name R1_12_47_2_tn_335;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_85;
  name R1_12_47_2_tn_336;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_86;
  name R1_12_47_2_tn_337;
  phases BS;
  nominal_voltage 120.0;
  power_12 8894.6127+270.8015j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_87;
  name R1_12_47_2_tn_338;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_88;
  name R1_12_47_2_tn_339;
  phases BS;
  nominal_voltage 120.0;
  power_12 10000+5000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_89;
  name R1_12_47_2_tn_340;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_90;
  name R1_12_47_2_tn_341;
  phases BS;
  nominal_voltage 120.0;
  power_12 11118.2659+338.5019j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_91;
  name R1_12_47_2_tn_342;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_92;
  name R1_12_47_2_tn_343;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_93;
  name R1_12_47_2_tn_344;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_94;
  name R1_12_47_2_tn_345;
  phases AS;
  nominal_voltage 120.0;
  power_12 9338.6835+133.4553j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_95;
  name R1_12_47_2_tn_346;
  phases BS;
  nominal_voltage 120.0;
  power_12 22236.5318+677.0038j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_96;
  name R1_12_47_2_tn_347;
  phases AS;
  nominal_voltage 120.0;
  power_12 4669.3417+66.7276j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_97;
  name R1_12_47_2_tn_348;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_98;
  name R1_12_47_2_tn_349;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_99;
  name R1_12_47_2_tn_350;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_100;
  name R1_12_47_2_tn_351;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_101;
  name R1_12_47_2_tn_352;
  phases AS;
  nominal_voltage 120.0;
  power_12 12451.578+177.9403j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_102;
  name R1_12_47_2_tn_353;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_103;
  name R1_12_47_2_tn_354;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_104;
  name R1_12_47_2_tn_355;
  phases AS;
  nominal_voltage 120.0;
  power_12 35798.2867+511.5785j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_105;
  name R1_12_47_2_tn_356;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_106;
  name R1_12_47_2_tn_357;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_107;
  name R1_12_47_2_tn_358;
  phases AS;
  nominal_voltage 120.0;
  power_12 12451.578+177.9403j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_108;
  name R1_12_47_2_tn_359;
  phases AS;
  nominal_voltage 120.0;
  power_12 12451.578+177.9403j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_109;
  name R1_12_47_2_tn_360;
  phases AS;
  nominal_voltage 120.0;
  power_12 11673.3544+166.8191j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_110;
  name R1_12_47_2_tn_361;
  phases AS;
  nominal_voltage 120.0;
  power_12 23346.7087+333.6381j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_111;
  name R1_12_47_2_tn_362;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_112;
  name R1_12_47_2_tn_363;
  phases AS;
  nominal_voltage 120.0;
  power_12 4669.3417+66.7276j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_113;
  name R1_12_47_2_tn_364;
  phases AS;
  nominal_voltage 120.0;
  power_12 4669.3417+66.7276j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_114;
  name R1_12_47_2_tn_365;
  phases AS;
  nominal_voltage 120.0;
  power_12 3112.8945+44.4851j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_115;
  name R1_12_47_2_tn_366;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_116;
  name R1_12_47_2_tn_367;
  phases AS;
  nominal_voltage 120.0;
  power_12 9338.6835+133.4553j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_117;
  name R1_12_47_2_tn_368;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_118;
  name R1_12_47_2_tn_369;
  phases AS;
  nominal_voltage 120.0;
  power_12 9338.6835+133.4553j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_119;
  name R1_12_47_2_tn_370;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_120;
  name R1_12_47_2_tn_371;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_121;
  name R1_12_47_2_tn_372;
  phases AS;
  nominal_voltage 120.0;
  power_12 4669.3417+66.7276j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_122;
  name R1_12_47_2_tn_373;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_123;
  name R1_12_47_2_tn_374;
  phases AS;
  nominal_voltage 120.0;
  power_12 4669.3417+66.7276j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_124;
  name R1_12_47_2_tn_375;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_125;
  name R1_12_47_2_tn_376;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_126;
  name R1_12_47_2_tn_377;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_127;
  name R1_12_47_2_tn_378;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_128;
  name R1_12_47_2_tn_379;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_129;
  name R1_12_47_2_tn_380;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_130;
  name R1_12_47_2_tn_381;
  phases AS;
  nominal_voltage 120.0;
  power_12 11673.3544+166.8191j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_131;
  name R1_12_47_2_tn_382;
  phases AS;
  nominal_voltage 120.0;
  power_12 15564.4725+222.4254j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_132;
  name R1_12_47_2_tn_383;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_133;
  name R1_12_47_2_tn_384;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_134;
  name R1_12_47_2_tn_385;
  phases AS;
  nominal_voltage 120.0;
  power_12 15564.4725+222.4254j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_135;
  name R1_12_47_2_tn_386;
  phases AS;
  nominal_voltage 120.0;
  power_12 58366.7718+834.0953j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_136;
  name R1_12_47_2_tn_387;
  phases CS;
  nominal_voltage 120.0;
  power_12 15171.4696+187.2834j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_137;
  name R1_12_47_2_tn_388;
  phases CS;
  nominal_voltage 120.0;
  power_12 25285.7827+312.1391j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_138;
  name R1_12_47_2_tn_389;
  phases CS;
  nominal_voltage 120.0;
  power_12 20228.6261+249.7112j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_139;
  name R1_12_47_2_tn_390;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_140;
  name R1_12_47_2_tn_391;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_141;
  name R1_12_47_2_tn_392;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_142;
  name R1_12_47_2_tn_393;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_143;
  name R1_12_47_2_tn_394;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_144;
  name R1_12_47_2_tn_395;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_145;
  name R1_12_47_2_tn_396;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_146;
  name R1_12_47_2_tn_397;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_147;
  name R1_12_47_2_tn_398;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_148;
  name R1_12_47_2_tn_399;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_149;
  name R1_12_47_2_tn_400;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_150;
  name R1_12_47_2_tn_401;
  phases AS;
  nominal_voltage 120.0;
  power_12 4669.3417+66.7276j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_151;
  name R1_12_47_2_tn_402;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_152;
  name R1_12_47_2_tn_403;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_153;
  name R1_12_47_2_tn_404;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_154;
  name R1_12_47_2_tn_405;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_155;
  name R1_12_47_2_tn_406;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_156;
  name R1_12_47_2_tn_407;
  phases CS;
  nominal_voltage 120.0;
  power_12 5057.1565+62.4278j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_157;
  name R1_12_47_2_tn_408;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_158;
  name R1_12_47_2_tn_409;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_159;
  name R1_12_47_2_tn_410;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_160;
  name R1_12_47_2_tn_411;
  phases CS;
  nominal_voltage 120.0;
  power_12 25285.7827+312.1391j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_161;
  name R1_12_47_2_tn_412;
  phases CS;
  nominal_voltage 120.0;
  power_12 18964.337+234.1043j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_162;
  name R1_12_47_2_tn_413;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_163;
  name R1_12_47_2_tn_414;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_164;
  name R1_12_47_2_tn_415;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_165;
  name R1_12_47_2_tn_416;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_166;
  name R1_12_47_2_tn_417;
  phases CS;
  nominal_voltage 120.0;
  power_12 25285.7827+312.1391j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_167;
  name R1_12_47_2_tn_418;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_168;
  name R1_12_47_2_tn_419;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_169;
  name R1_12_47_2_tn_420;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_170;
  name R1_12_47_2_tn_421;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_171;
  name R1_12_47_2_tn_422;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_172;
  name R1_12_47_2_tn_423;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_173;
  name R1_12_47_2_tn_424;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_174;
  name R1_12_47_2_tn_425;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_175;
  name R1_12_47_2_tn_426;
  phases CS;
  nominal_voltage 120.0;
  power_12 25285.7827+312.1391j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_176;
  name R1_12_47_2_tn_427;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_177;
  name R1_12_47_2_tn_428;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_178;
  name R1_12_47_2_tn_429;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_179;
  name R1_12_47_2_tn_430;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_180;
  name R1_12_47_2_tn_431;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_181;
  name R1_12_47_2_tn_432;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_182;
  name R1_12_47_2_tn_433;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_183;
  name R1_12_47_2_tn_434;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_184;
  name R1_12_47_2_tn_435;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_185;
  name R1_12_47_2_tn_436;
  phases BS;
  nominal_voltage 120.0;
  power_12 8338.6994+253.8764j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_186;
  name R1_12_47_2_tn_437;
  phases BS;
  nominal_voltage 120.0;
  power_12 11118.2659+338.5019j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_187;
  name R1_12_47_2_tn_438;
  phases BS;
  nominal_voltage 120.0;
  power_12 11118.2659+338.5019j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_188;
  name R1_12_47_2_tn_439;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_189;
  name R1_12_47_2_tn_440;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_190;
  name R1_12_47_2_tn_441;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_191;
  name R1_12_47_2_tn_442;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_192;
  name R1_12_47_2_tn_443;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_193;
  name R1_12_47_2_tn_444;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_194;
  name R1_12_47_2_tn_445;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_195;
  name R1_12_47_2_tn_446;
  phases CS;
  nominal_voltage 120.0;
  power_12 15171.4696+187.2834j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_196;
  name R1_12_47_2_tn_447;
  phases CS;
  nominal_voltage 120.0;
  power_12 31607.2283+390.1738j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_197;
  name R1_12_47_2_tn_448;
  phases CS;
  nominal_voltage 120.0;
  power_12 25285.7827+312.1391j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_198;
  name R1_12_47_2_tn_449;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_199;
  name R1_12_47_2_tn_450;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_200;
  name R1_12_47_2_tn_451;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_201;
  name R1_12_47_2_tn_452;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_202;
  name R1_12_47_2_tn_453;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_203;
  name R1_12_47_2_tn_454;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_204;
  name R1_12_47_2_tn_455;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_205;
  name R1_12_47_2_tn_456;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_206;
  name R1_12_47_2_tn_457;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_207;
  name R1_12_47_2_tn_458;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_208;
  name R1_12_47_2_tn_459;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_209;
  name R1_12_47_2_tn_460;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_210;
  name R1_12_47_2_tn_461;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_211;
  name R1_12_47_2_tn_462;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_212;
  name R1_12_47_2_tn_463;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_213;
  name R1_12_47_2_tn_464;
  phases CS;
  nominal_voltage 120.0;
  power_12 12642.8913+156.0695j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_214;
  name R1_12_47_2_tn_465;
  phases BS;
  nominal_voltage 120.0;
  power_12 42249.4104+1286.3072j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_215;
  name R1_12_47_2_tn_466;
  phases BS;
  nominal_voltage 120.0;
  power_12 8894.6127+270.8015j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_216;
  name R1_12_47_2_tn_467;
  phases BS;
  nominal_voltage 120.0;
  power_12 2223.6532+67.7004j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_217;
  name R1_12_47_2_tn_468;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_218;
  name R1_12_47_2_tn_469;
  phases BS;
  nominal_voltage 120.0;
  power_12 11118.2659+338.5019j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_219;
  name R1_12_47_2_tn_470;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_220;
  name R1_12_47_2_tn_471;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_221;
  name R1_12_47_2_tn_472;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_222;
  name R1_12_47_2_tn_473;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_223;
  name R1_12_47_2_tn_474;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_224;
  name R1_12_47_2_tn_475;
  phases BS;
  nominal_voltage 120.0;
  power_12 8338.6994+253.8764j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_225;
  name R1_12_47_2_tn_476;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_226;
  name R1_12_47_2_tn_477;
  phases BS;
  nominal_voltage 120.0;
  power_12 2223.6532+67.7004j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_227;
  name R1_12_47_2_tn_478;
  phases BS;
  nominal_voltage 120.0;
  power_12 25016.0983+761.6293j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_228;
  name R1_12_47_2_tn_479;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_229;
  name R1_12_47_2_tn_480;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_230;
  name R1_12_47_2_tn_481;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_231;
  name R1_12_47_2_tn_482;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_232;
  name R1_12_47_2_tn_483;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_233;
  name R1_12_47_2_tn_484;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_234;
  name R1_12_47_2_tn_485;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_235;
  name R1_12_47_2_tn_486;
  phases AS;
  nominal_voltage 120.0;
  power_12 15564.4725+222.4254j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_236;
  name R1_12_47_2_tn_487;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_237;
  name R1_12_47_2_tn_488;
  phases BS;
  nominal_voltage 120.0;
  power_12 8338.6994+253.8764j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_238;
  name R1_12_47_2_tn_489;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_239;
  name R1_12_47_2_tn_490;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_240;
  name R1_12_47_2_tn_491;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_241;
  name R1_12_47_2_tn_492;
  phases AS;
  nominal_voltage 120.0;
  power_12 7782.2362+111.2127j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_242;
  name R1_12_47_2_tn_493;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_243;
  name R1_12_47_2_tn_494;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_244;
  name R1_12_47_2_tn_495;
  phases BS;
  nominal_voltage 120.0;
  power_12 2223.6532+67.7004j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_245;
  name R1_12_47_2_tn_496;
  phases CS;
  nominal_voltage 120.0;
  power_12 7585.7348+93.6417j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_246;
  name R1_12_47_2_tn_497;
  phases BS;
  nominal_voltage 120.0;
  power_12 5559.1329+169.2509j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_247;
  name R1_12_47_2_tn_498;
  phases AS;
  nominal_voltage 120.0;
  power_12 10000+5000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_12_47_2_tm_248;
  name R1_12_47_2_tn_499;
  phases BS;
  nominal_voltage 120.0;
  power_12 10000+5000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_249;
  name R1_12_47_2_tn_500;
  phases CS;
  nominal_voltage 120.0;
  power_12 10000+5000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_250;
  name R1_12_47_2_tn_501;
  phases BS;
  nominal_voltage 120.0;
  power_12 3335.4798+101.5506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_12_47_2_tm_251;
  name R1_12_47_2_tn_502;
  phases AS;
  nominal_voltage 120.0;
  power_12 10000+5000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_4;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_5;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_7;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_13;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_16;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_18;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_20;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_23;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_24;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_26;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_27;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_31;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_32;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_34;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_36;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_37;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_39;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_41;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_42;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_43;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_45;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_48;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_50;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_52;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_55;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_57;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_59;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_60;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_61;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_62;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_64;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_65;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_66;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_67;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_68;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_70;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_71;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_72;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_73;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_74;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_75;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_76;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_77;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_78;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_79;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_80;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_81;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_82;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_84;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_85;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_87;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_88;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_93;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_94;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_96;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_97;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_98;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_100;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_101;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_102;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_103;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_104;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_105;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_106;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_107;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_108;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_112;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_114;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_115;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_116;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_117;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_118;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_120;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_121;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_122;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_123;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_126;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_127;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_128;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_129;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_130;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_131;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_132;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_133;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_134;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_135;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_136;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_138;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_139;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_141;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_142;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_144;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_145;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_146;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_147;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_149;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_150;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_151;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_152;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_153;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_154;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_155;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_156;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_157;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_158;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_159;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_160;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_161;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_162;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_163;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_165;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_166;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_167;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_168;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_169;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_170;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_171;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_172;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_173;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_174;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_175;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_176;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_177;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_178;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_179;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_180;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_181;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_182;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_183;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_184;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_185;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_186;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_187;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_188;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_189;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_190;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_191;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_192;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_193;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_194;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_195;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_196;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_197;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_198;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_199;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_200;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_201;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_202;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_203;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_204;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_205;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_206;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_207;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_208;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_209;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_210;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_211;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_212;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_213;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_214;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_215;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_216;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_217;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_218;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_219;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_220;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_221;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_222;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_223;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_224;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_225;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_226;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_227;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_228;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_229;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_230;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_231;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_232;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_233;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_234;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_235;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_236;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_237;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_238;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_239;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_240;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_241;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_242;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_243;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_244;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_245;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_246;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_247;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_2_tm_248;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_249;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_250;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_2_tm_251;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}